
<!DOCTYPE html>
<html itemscope itemtype="http://schema.org/Book">
<head>
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    <meta charset="utf-8">
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
    <link rel="shortcut icon" href="../files/assets/html/skin/images/logodaikinfavi.png?def1e560" />
    <link rel="icon" href="../files/assets/html/skin/images/logodaikinfavi.png?def1e560" type="image/x-icon" />
    <title>04_ECPEN26-500_Split – Page 42</title>
    <meta name="twitter:title" content="04_ECPEN26-500_Split">
    <meta itemprop="name" content="04_ECPEN26-500_Split">
    <meta property="og:title" content="04_ECPEN26-500_Split">
    <meta name="description" content="320 RXM-A FTXM-A Wall mounted unit Attractive, wall mounted design with perfect indoor air quality J Seasonal efficiency values up to A+++ in cooling and">
    <meta itemprop="image" content="files/assets/cover300.jpg">
    <meta itemprop="bookFormat" content="EBook" />
    <meta name="twitter:card" content="summary_large_image">
    <meta name="twitter:image:src" content="files/assets/html/skin/images/fbThumb.jpg">
    <meta property="og:type" content="article">
    <meta name="image" property="og:image" content="files/assets/html/skin/images/fbThumb.jpg">
    <meta property="og:image:type" content="image/jpeg">
    <meta property="og:article:section" content="Article Section">
    <meta name="viewport" content="width=device-width, initial-scale=1" />
    <link rel="apple-touch-icon" href="../files/assets/cover300.jpg">
    <meta name="apple-mobile-web-app-capable" content="yes">
    <script type="text/javascript">
        var titleElement = document.getElementsByTagName('title')[0];
        if (titleElement)
            titleElement.innerHTML = "04_ECPEN26-500_Split";
        if (/MSIE \d|Trident.*rv:/.test(navigator.userAgent))
            document.write('<script src="../files/html/polyfills.js"><\/script>');
    </script>
    <script type="text/javascript">
        window.FBPublication = window.FBPublication || {};
        var FBInit = window.FBPublication.Initial = window.FBPublication.Initial || {};

        FBInit.BASIC_FIRST_PAGE = "279";
        FBInit.DYNAMIC_FOLDER = "files/assets/";
        FBInit.STATIC_FOLDER = "files/html/";
        FBInit.HTML_INDEX_FILE_NAME = "index.html";
        FBInit.analytics = {"user":[{"id":"G-VPJM2TT2QS"}], "our":[], "isAnonymized": true, "title": "04_ECPEN26-500_Split"};

        FBInit.Versions = ["html", "mobile", "mobile-old"];
        FBInit.BGCOLOR = "#FFFFFF";
        FBInit.TITLE = "04_ECPEN26-500_Split";
        FBInit.textColor = "#000000";
        FBInit.GUID = "b27fda89420e61b9c4969d2bc12e86e6";
        
        FBInit.PRELOADER = {
            backgroundColor: "#FFFFFF",
            titleColor: "#000000",
            titleText: "04_ECPEN26-500_Split",
            logoLink: { image: "skins/current/images/logodaikin2.png" },
            coverSrc: "assets/cover300.jpg"
        };
    
        FBInit.CURRENT_PAGE = "320";

        window.FBInit = FBInit;
    </script>

    <style id="preloader-bg" type="text/css">
        body {
            background-color: #FFFFFF;
        }
    </style>

</head>
<body style="overflow-x:hidden; margin: 0px; position: absolute; top: 0px; bottom: 0px; left:0px;right:0px; height: 100%; padding: 0;">
    <div id="bsccontainer">

    </div>
    <div class="trackers">

    </div>
    <div class="nav-links" style="margin-top: 110%; margin-top: 110vh;">
        <a class="internalLink" rel="first" href="../" title="Split">279</a>
        <a class="internalLink" rel="prev" href="../319/" title="Features &amp; benefits designed for comfort 3 | Clean air">319</a>
        <a class="internalLink" rel="index" href="../toc/" title="Table of Contents">Table of Contents</a>
        <a class="internalLink" rel="next" href="../321/" title="FTXP-N(9) + RXP-N9/N8">321</a>
        <a class="internalLink" rel="last" href="../353/" title="353">353</a>

    </div>
    <div id="text-container" itemprop="text">
        <h1>04_ECPEN26-500_Split</h1>
        <p>320 RXM-A FTXM-A Wall mounted unit Attractive, wall mounted design with perfect indoor air quality J Seasonal efficiency values up to A+++ in cooling and heating in pair and multi J Comfort+: perfect comfort with homogeneous temperature throughout the room. The double flaps direct the air towards the ceiling in cooling and along the wall in heating. J 2-area motion detection sensor: air flow is sent to a zone other than where the person is located at that moment; if no people are detected, the unit will automatically switch over to the energy-efficient setting. (larger capacity area) J Heat boost quickly heats up your home when starting up your air conditioner. Set temperature is reached 14% faster than a regular air conditioner (pair only) J Using electrons to trigger chemical reactions with air borne particles, the Flash Streamer breaks down allergens such as pollen and fungal allergens and removes bothersome odours providing a better, cleaner air J Silver allergen removal and air purifying filter captures allergens such as pollen to ensure a steady supply of clean air J Voice command via Amazon Alexa or Google Assistant to control main functions such as set point, operation mode, fan speed, etc J Onecta app: control your indoor from any location with an app, via your local network or internet. J Quiet operation: down to 19dBA sound pressure level J 3-D air flow combines vertical and horizontal auto swing to circulate a stream of warm or cool air right to the corners C/FTXM-A + RXM-A(9/8) integrated of even large spaces FTXM-A CTXM-A RXM-A9 RXM-A8 RXM-A Efficiency data FTXM + RXM CTXM15A 20A + 20A 25A + 25A9 35A + 35A9 42A + 42A 50A + 50A8 60A + 60A 71A + 71A Cooling capacity Min./Nom./Max. kW Multi combination only 0.90/2.00/3.00 0.9/2.5/3.8 0.9/3.5/4.4 1.50/4.20/5.20 1.7/5/5.3 1.7/6/7 2.3/7.1/8.5 Heating capacity Min./Nom./Max. kW 0.80/2.50/4.50 0.8/2.8/5 0.8/4/5.5 1.50/5.40/6.20 1.7/5.8/6.5 1.7/7/8 2.3/8.2/10.2 Space cooling Energy efficiency class Capacity Pdesign kW 2.00 2.5 3.5 4.20 5 6 7.1 SEER 9.47 9.25 8.11 7.55 6.9 6.2 Annual energy consumption kWh/a 74 92 132 181 232 304 401 Space heating (Average climate) Energy efficiency class Capacity Pdesign kW 2.30 2.4 2.5 4.00 4.5 4.8 6.2 SCOP/A 5.20 5.2 5.00 4.76 4.3 4.1 Annual energy consumption kWh/a 619 647 673 1,120 1,326 1,562 2,116 Indoor unit FTXM CTXM15A 20A 25A 35A 42A 50A 60A 71A Dimensions Unit HeightxWidthxDepth mm 298x804x252 298x997x292 Weight Unit kg 11.5 14.5 Air filter Type Removable/washable Fan Air flow rate Cooling Silent operation/Low/Medium/High m&#179;/min 4.9/6.3/8.9/11.9 4.6/7.1/9.4/13.2 5.0/7.2/9.8/13.3 5.9/7.8/10.4/12.7 8.6/11.2/13.4/15.6 9.3/11.4/13.6/15.8 Heating Silent operation/Low/Medium/High m&#179;/min 4.9/6.9/9.2/11.4 5.1/6.9/9.4/11.1 5.3/7.1/10.0/14.0 6.9/8.6/11.5/14.5 10.5/11.8/14.6/15.9 11.2/12.3/15.3/17.3 Sound power level Cooling dBA 54 58 60 Heating dBA 53 60 59 61 Sound pressure level Cooling Silent operation/Low/High dBA 19/25/41 19/29/45 21/30/45 27/33/46 30/37/46 32/38/47 Heating Silent operation/Low/High dBA 20/26/39 20/27/39 20/28/39 21/29/45 31/34/46 33/36/45 34/37/46 Control systems Infrared remote control ARC466A86 Wired remote control BRC073A1 Outdoor unit RXM CTXM15A 20A 25A9 35A9 42A 50A8 60A 71A Dimensions Unit HeightxWidthxDepth mm Multi combination only 610x923x367 610x923x367 734x954x401 Weight Unit kg 36 40 40 49 55 Sound power level Cooling Nom. dBA 58 61 61 63 66 Heating Nom. dBA 58 60 61 62 63 67 Sound pressure level Cooling Nom. dBA 46 47 48 48 48 47 Heating Nom. dBA 47 49 49 49 48 Operation range Cooling Ambient Min.~Max. &#176;CDB -10~50 -10~50 -10~50 -10~46 Heating Ambient Min.~Max. &#176;CWB -21~18 -21~18 -21~18 -15~18 &#176;CDB -20~24 -20~24 -20~24 -15~24 Refrigerant Type R-32 R-32 R-32 GWP 675 675 675 Charge kg/tCO2Eq 0.95/0.65 0.95/0.65 1.15/0.78 Piping connections Liquid OD mm 6.4 6.4 6 Gas OD mm 9.5 12.5 12.7 15.9 Piping length OU - IU Max. m 20 30 30 30 System Chargeless m 10 10 10 Additional refrigerant charge kg/m 0.02 (for piping length exceeding 10m) 0.02 (for piping length exceeding 10m) 0.02 (for piping length exceeding 10m) Level difference IU - OU Max. m 15 20 20 20 Power supply Phase/Hz/V 1~/50/220-240 1~/50/ 220-240 1~/50/220-240 Current - 50Hz A 10 13 13 16 20 (1) See separate drawing for operation range | Nominal heating capacities are based on: indoor temperature: 20&#176;CDB, outdoor temperature: 7&#176;CDB, 6&#176;CWB, equivalent refrigerant piping: 5m, level difference: 0m. | Nominal cooling capacities are based on: indoor temperature: 27&#176;CDB, 19&#176;CWB, outdoor temperature: 35&#176;CDB, equivalent refrigerant piping: 5m, level difference: 0m. | See separate drawing for electrical data | Contains fluorinated greenhouse gases | Cooling: indoor temp. 27&#176;CDB, 19&#176;CWB; outdoor temp. 35&#176;CDB; equivalent piping length: 5m; level difference: 0m | Heating: indoor temp. 20&#176;CDB; outdoor temp. 7&#176;CDB, 6&#176;CWB; equivalent refrigerant piping: 5m; level difference: 0m Silver allergen removal and air purifying filter Heat boost Practically inaudible ARC466A86 Multi model application Onecta app</p>
        <p class="powered-by" itemprop="publisher" itemscope itemtype="http://schema.org/Organization"><a href="../files/publication/" title="Made with FlippingBook" itemprop="url"> <span itemprop="name">Made with FlippingBook</span> </a></p>
        <p class="powered-by">RkJQdWJsaXNoZXIy MTE0MTkzMg==</p>
    </div>
    <script src="../files/html/build.js"></script>
</body>

</html>
