
<!DOCTYPE html>
<html itemscope itemtype="http://schema.org/Book">
<head>
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    <meta charset="utf-8">
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
    <link rel="shortcut icon" href="../files/assets/html/skin/images/logodaikinfavi.png?cd123f1d" />
    <link rel="icon" href="../files/assets/html/skin/images/logodaikinfavi.png?cd123f1d" type="image/x-icon" />
    <title>04_ECPEN26-500_Split – Page 49</title>
    <meta name="twitter:title" content="04_ECPEN26-500_Split">
    <meta itemprop="name" content="04_ECPEN26-500_Split">
    <meta property="og:title" content="04_ECPEN26-500_Split">
    <meta name="description" content="327 outblow rear suction bottom suction BRC1H51K RXM-A9 FDXM25-35F9 Concealed ceiling unit Compact concealed ceiling unit, with a height of only 200mm J">
    <meta itemprop="image" content="files/assets/cover300.jpg">
    <meta itemprop="bookFormat" content="EBook" />
    <meta name="twitter:card" content="summary_large_image">
    <meta name="twitter:image:src" content="files/assets/html/skin/images/fbThumb.jpg">
    <meta property="og:type" content="article">
    <meta name="image" property="og:image" content="files/assets/html/skin/images/fbThumb.jpg">
    <meta property="og:image:type" content="image/jpeg">
    <meta property="og:article:section" content="Article Section">
    <meta name="viewport" content="width=device-width, initial-scale=1" />
    <link rel="apple-touch-icon" href="../files/assets/cover300.jpg">
    <meta name="apple-mobile-web-app-capable" content="yes">
    <script type="text/javascript">
        var titleElement = document.getElementsByTagName('title')[0];
        if (titleElement)
            titleElement.innerHTML = "04_ECPEN26-500_Split";
        if (/MSIE \d|Trident.*rv:/.test(navigator.userAgent))
            document.write('<script src="../files/html/polyfills.js"><\/script>');
    </script>
    <script type="text/javascript">
        window.FBPublication = window.FBPublication || {};
        var FBInit = window.FBPublication.Initial = window.FBPublication.Initial || {};

        FBInit.BASIC_FIRST_PAGE = "279";
        FBInit.DYNAMIC_FOLDER = "files/assets/";
        FBInit.STATIC_FOLDER = "files/html/";
        FBInit.HTML_INDEX_FILE_NAME = "index.html";
        FBInit.analytics = {"user":[{"id":"G-VPJM2TT2QS"}], "our":[], "isAnonymized": true, "title": "04_ECPEN26-500_Split"};

        FBInit.Versions = ["html", "mobile", "mobile-old"];
        FBInit.BGCOLOR = "#FFFFFF";
        FBInit.TITLE = "04_ECPEN26-500_Split";
        FBInit.textColor = "#000000";
        FBInit.GUID = "b27fda89420e61b9c4969d2bc12e86e6";
        
        FBInit.PRELOADER = {
            backgroundColor: "#FFFFFF",
            titleColor: "#000000",
            titleText: "04_ECPEN26-500_Split",
            logoLink: { image: "skins/current/images/logodaikin2.png" },
            coverSrc: "assets/cover300.jpg"
        };
    
        FBInit.CURRENT_PAGE = "327";

        window.FBInit = FBInit;
    </script>

    <style id="preloader-bg" type="text/css">
        body {
            background-color: #FFFFFF;
        }
    </style>

</head>
<body style="overflow-x:hidden; margin: 0px; position: absolute; top: 0px; bottom: 0px; left:0px;right:0px; height: 100%; padding: 0;">
    <div id="bsccontainer">

    </div>
    <div class="trackers">

    </div>
    <div class="nav-links" style="margin-top: 110%; margin-top: 110vh;">
        <a class="internalLink" rel="first" href="../" title="Split">279</a>
        <a class="internalLink" rel="prev" href="../326/" title="C/FVXM-B + RXM-A9/A8">326</a>
        <a class="internalLink" rel="index" href="../toc/" title="Table of Contents">Table of Contents</a>
        <a class="internalLink" rel="next" href="../328/" title="Multi outdoor units">328</a>
        <a class="internalLink" rel="last" href="../353/" title="353">353</a>

    </div>
    <div id="text-container" itemprop="text">
        <h1>04_ECPEN26-500_Split</h1>
        <p>327 outblow rear suction bottom suction BRC1H51K RXM-A9 FDXM25-35F9 Concealed ceiling unit Compact concealed ceiling unit, with a height of only 200mm J Invisible unit as the unit is concealed in the ceiling: only the suction and discharge grilles are visible J Compact dimensions, can easily be mounted in a ceiling void of only 240mm J Medium external static pressure up to 40Pa facilitates unit use with flexible ducts of varying lengths J Unified indoor unit range for R-32 and R-410A J Auto cleaning filter option ensures maximum efficiency, comfort and reliability by regular filter cleaning J Multi zoning kit allows multiple individually-controlled climate zones to be served by one indoor unit J Onecta app (optional): control your indoor from any location with an app, via your local network or internet. J Voice command via Amazon Alexa or Google Assistant to control main functions such as set point, operation mode, fan speed, etc J Low energy consumption thanks to DC fan motor FDXM-F9 + RXM-A(9/8) FDXM-F9 RXM-A9 RXM-A8 RXM-A Efficiency data FDXM + RXM 25F9 + 25A9 35F9 + 35A9 50F9 + 50A8 60F9 + 60A Cooling capacity Min./Nom./Max. kW 1.3/2.4/3 1.4/3.4/3.8 -/5/- 1.7/6/6.5 Heating capacity Min./Nom./Max. kW 1.3/3.2/4.5 1.4/4/5 -/5.8/- 1.7/7/7.1 Power input Cooling Nom. kW 0.64 1.14 1.67 2.05 Heating Nom. kW 0.8 1.15 1.94 2.18 Space cooling Energy efficiency class Capacity Pdesign kW 2.4 3.4 5 6 SEER 5.79 5.35 5.7 5.56 Annual energy consumption kWh/a 145 222 307 378 Space heating (Average climate) Energy efficiency class Capacity Pdesign kW 2.6 2.9 4 4.6 SCOP/A 4.29 3.95 3.89 3.8 Annual energy consumption kWh/a 848 1,028 1,440 1,693 Nominal efficiency EER 3.77 2.98 3 2.93 COP 4 3.48 2.99 3.21 Annual energy consumption kWh 318 570 833 1,024 Energy labeling Directive Cooling/Heating A/A C/B C/D C/C Current - 50Hz Maximum fuse amps (MFA) A 13 - Indoor unit FDXM 25F9 35F9 50F9 60F9 Dimensions Unit HeightxWidthxDepth mm 200x750x620 200x1,150x620 Weight Unit kg 21 28 Air filter Type Removable/washable Fan Air flow rate Cooling Low/Medium/High m&#179;/min 7.3/8.0/8.7 13.3/14.6/15.8 13.5/14.8/16.0 Heating Low/Medium/High m&#179;/min 7.3/8.0/8.7 13.3/14.6/15.8 13.5/14.8/16.0 External static pressure Nom. Pa 30 40 Sound power level Cooling dBA 53.0 55.0 56.0 Heating dBA 53.0 55.0 56.0 Sound pressure level Cooling Low/High dBA 27.0/35.0 30.0/38.0 Heating Low/High dBA 27.0/35.0 30.0/38.0 Control systems Infrared remote control - Wired remote control - Outdoor unit RXM 25A9 35A9 50A8 60A Dimensions Unit HeightxWidthxDepth mm 610x923x367 734x954x401 Weight Unit kg 36 40 49 Sound power level Cooling Nom. dBA 58 61 63 Heating Nom. dBA 58 60 62 63 Sound pressure level Cooling Nom. dBA 46 47 48 Heating Nom. dBA 47 49 Operation range Cooling Ambient Min.~Max. &#176;CDB -10~50 -10~50(1)/46(1) -10~50 Heating Ambient Min.~Max. &#176;CWB -21~18 -21(1)/-15(1)~18 -21~18 &#176;CDB -20~24 -20(1)/-15(1)~24 -20~24 Refrigerant Type R-32 GWP 675 Charge kg/tCO2Eq 0.95/0.65 1.15/0.78 Piping connections Liquid OD mm 6.4 6 Gas OD mm 9.5 12.7 Piping length OU - IU Max. m 20 30 System Chargeless m 10 Additional refrigerant charge kg/m 0.02 (for piping length exceeding 10m) Level difference IU - OU Max. m 15 20 Power supply Phase/Frequency/Voltage Hz/V 1~/50/220-240 Current - 50Hz Maximum fuse amps (MFA) A 13 16 (1)See separate drawing for operation range | See separate drawing for electrical data | Nominal cooling capacities are based on: indoor temperature: 27&#176;CDB, 19&#176;CWB, outdoor temperature: 35&#176;CDB, equivalent refrigerant piping: 5m, level difference: 0m. | Nominal heating capacities are based on: indoor temperature: 20&#176;CDB, outdoor temperature: 7&#176;CDB, 6&#176;CWB, equivalent refrigerant piping: 5m, level difference: 0m. | Contains fluorinated greenhouse gases Fan only Multi zoning Auto-cleaning filter Multi model application Onecta app</p>
        <p class="powered-by" itemprop="publisher" itemscope itemtype="http://schema.org/Organization"><a href="../files/publication/" title="Made with FlippingBook" itemprop="url"> <span itemprop="name">Made with FlippingBook</span> </a></p>
        <p class="powered-by">RkJQdWJsaXNoZXIy MTE0MTkzMg==</p>
    </div>
    <script src="../files/html/build.js"></script>
</body>

</html>
