
<!DOCTYPE html>
<html itemscope itemtype="http://schema.org/Book">
<head>
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    <meta charset="utf-8">
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
    <link rel="shortcut icon" href="../files/assets/html/skin/images/logodaikinfavi.png?6dd62427" />
    <link rel="icon" href="../files/assets/html/skin/images/logodaikinfavi.png?6dd62427" type="image/x-icon" />
    <title>04_ECPEN26-500_Split – Page 70</title>
    <meta name="twitter:title" content="04_ECPEN26-500_Split">
    <meta itemprop="name" content="04_ECPEN26-500_Split">
    <meta property="og:title" content="04_ECPEN26-500_Split">
    <meta name="description" content="348 integrated ARC466A83 RXTM-A FTXTM-A Wall mounted unit Attractive, wall mounted design with perfect indoor air quality down to -30&#176;C J Guaranteed heating">
    <meta itemprop="image" content="files/assets/cover300.jpg">
    <meta itemprop="bookFormat" content="EBook" />
    <meta name="twitter:card" content="summary_large_image">
    <meta name="twitter:image:src" content="files/assets/html/skin/images/fbThumb.jpg">
    <meta property="og:type" content="article">
    <meta name="image" property="og:image" content="files/assets/html/skin/images/fbThumb.jpg">
    <meta property="og:image:type" content="image/jpeg">
    <meta property="og:article:section" content="Article Section">
    <meta name="viewport" content="width=device-width, initial-scale=1" />
    <link rel="apple-touch-icon" href="../files/assets/cover300.jpg">
    <meta name="apple-mobile-web-app-capable" content="yes">
    <script type="text/javascript">
        var titleElement = document.getElementsByTagName('title')[0];
        if (titleElement)
            titleElement.innerHTML = "04_ECPEN26-500_Split";
        if (/MSIE \d|Trident.*rv:/.test(navigator.userAgent))
            document.write('<script src="../files/html/polyfills.js"><\/script>');
    </script>
    <script type="text/javascript">
        window.FBPublication = window.FBPublication || {};
        var FBInit = window.FBPublication.Initial = window.FBPublication.Initial || {};

        FBInit.BASIC_FIRST_PAGE = "279";
        FBInit.DYNAMIC_FOLDER = "files/assets/";
        FBInit.STATIC_FOLDER = "files/html/";
        FBInit.HTML_INDEX_FILE_NAME = "index.html";
        FBInit.analytics = {"user":[{"id":"G-VPJM2TT2QS"}], "our":[], "isAnonymized": true, "title": "04_ECPEN26-500_Split"};

        FBInit.Versions = ["html", "mobile", "mobile-old"];
        FBInit.BGCOLOR = "#FFFFFF";
        FBInit.TITLE = "04_ECPEN26-500_Split";
        FBInit.textColor = "#000000";
        FBInit.GUID = "b27fda89420e61b9c4969d2bc12e86e6";
        
        FBInit.PRELOADER = {
            backgroundColor: "#FFFFFF",
            titleColor: "#000000",
            titleText: "04_ECPEN26-500_Split",
            logoLink: { image: "skins/current/images/logodaikin2.png" },
            coverSrc: "assets/cover300.jpg"
        };
    
        FBInit.CURRENT_PAGE = "348";

        window.FBInit = FBInit;
    </script>

    <style id="preloader-bg" type="text/css">
        body {
            background-color: #FFFFFF;
        }
    </style>

</head>
<body style="overflow-x:hidden; margin: 0px; position: absolute; top: 0px; bottom: 0px; left:0px;right:0px; height: 100%; padding: 0;">
    <div id="bsccontainer">

    </div>
    <div class="trackers">

    </div>
    <div class="nav-links" style="margin-top: 110%; margin-top: 110vh;">
        <a class="internalLink" rel="first" href="../" title="Split">279</a>
        <a class="internalLink" rel="prev" href="../347/" title="FTXTA-CW/B + RXTA-C">347</a>
        <a class="internalLink" rel="index" href="../toc/" title="Table of Contents">Table of Contents</a>
        <a class="internalLink" rel="next" href="../349/" title="FTXTP-A + RXTP-A">349</a>
        <a class="internalLink" rel="last" href="../353/" title="353">353</a>

    </div>
    <div id="text-container" itemprop="text">
        <h1>04_ECPEN26-500_Split</h1>
        <p>348 integrated ARC466A83 RXTM-A FTXTM-A Wall mounted unit Attractive, wall mounted design with perfect indoor air quality down to -30&#176;C J Guaranteed heating operation at low ambient temperature, down to -30&#176;C J With weather compensation, heating reacts to colder outside temperatures maintaining a comfortable indoor climate with no drop-off while optimising energy use J Comfort+: perfect comfort with homogeneous temperature throughout the room. The double flaps direct the air towards the ceiling in heating and along the wall in heating. J Seasonal efficiency values up to A+++ in cooling and heating J When installed close to a heating device (e.g. fire place or oven) and the set temperature is reached, the fan keeps on running to have an even temperature throughout the whole house J Heat boost quickly heats up your home when starting up your air conditioner. Set temperature is reached 14% faster than a regular air conditioner (pair only) J Using electrons to trigger chemical reactions with air borne particles, the Flash Streamer breaks down allergens such as pollen and fungal allergens and removes bothersome odours providing a better, cleaner air J Onecta app: control your indoor from any location with an app, via your local network or internet. J Silver allergen removal and air purifying filter captures allergens such as pollen to ensure a steady supply of clean air J Voice command via Amazon Alexa or Google Assistant to control main functions such as set point, operation mode, fan speed, etc J Quiet operation: down to 19dBA sound pressure level J 3-D air flow combines vertical and horizontal auto swing to circulate a stream of warm or cool air right to the corners of even large spaces FTXTM-A + RXTM-A J Sleek, unobtrusive air conditioning unit that matches European sensibilities regarding interior design J 2 area motion detection sensor: air flow is sent to a zone other than where the person is located at that moment; if no people are detected, the unit will automatically switch over to the energy-efficient setting. FTXTM-A RXTM-A Efficiency data FTXTM + RXTM 30A + 30A 40A + 40A Cooling capacity Min./Nom./Max. kW 1.2/3/4.6 1.2/4/5.2 Heating capacity Min./Nom./Max. kW 0.8/3.2/7.4 0.9/4/8.8 Power input Cooling Nom. kW 0.58 0.85 Heating Nom. kW 0.6 0.73 Space cooling Energy efficiency class Capacity Pdesign kW 3 4 SEER 8.65 8.95 Annual energy consumption kWh/a 121 156 Space heating (Average climate) Energy efficiency class Capacity Pdesign kW 3 3.8 SCOP/A 5.35 5.5 Annual energy consumption kWh/a 785 967 Space heating (Cold climate) Energy efficiency class Capacity Pdesignh kW 4.38 5.55 Annual energy consumption kWh/a 2,176 2,639 SCOP/C 4.23 4.42 Nominal efficiency EER 5.13 4.71 COP 5.3 5.51 Annual energy consumption kWh 292 425 Energy labeling Directive Cooling/Heating A/A Current - 50Hz Maximum fuse amps (MFA) A 16 Indoor unit FTXTM 30A 40A Dimensions Unit HeightxWidthxDepth mm 298x804x252 298x997x292 Weight Unit kg 12 15 Air filter Type Removable/washable Fan Air flow rate Cooling Silent operation/Low/Medium/High m&#179;/min 4.8/5.6/8.1/13.2 4.8/5.6/9.2/15.1 Heating Silent operation/Low/Medium/High m&#179;/min 4.7/5.6/7.7/11.7 5.1/6/10/17 Sound power level Cooling dBA 60 Heating dBA 59 60 Sound pressure level Cooling Silent operation/Low/High dBA 21/25/45 20/24/46 Heating Silent operation/Low/High dBA 19/22/43 19/22/46 Control systems Infrared remote control ARC466A83 Wired remote control - Outdoor unit RXTM 30A 40A Dimensions Unit HeightxWidthxDepth mm 605x930x376 Weight Unit kg 42 Sound power level Cooling dBA 60.0 Heating dBA 60.0 Sound pressure level Cooling Nom. dBA 48.0 Heating Nom. dBA 49.0 Operation range Cooling Ambient Min.~Max. &#176;CDB -10~46 Heating Ambient Min.~Max. &#176;CWB -31~18 &#176;CDB -30~24 Refrigerant Type R-32 GWP 675.0 Charge kg/tCO2Eq 0.97/0.66 Piping connections Liquid OD mm 6.35 Gas OD mm 9.50 Piping length OU - IU Max. m 20 Additional refrigerant charge kg/m 0.02 (for piping length exceeding 10m) Level difference IU - OU Max. m 15.0 Power supply Phase/Frequency/Voltage Hz/V 1~/50/220-240 Current - 50Hz Maximum fuse amps (MFA) A 16 Nominal heating capacities are based on: indoor temperature: 20&#176;CDB, outdoor temperature: 7&#176;CDB, 6&#176;CWB, equivalent refrigerant piping: 5m, level difference: 0m. | Nominal cooling capacities are based on: indoor temperature: 27&#176;CDB, 19&#176;CWB, outdoor temperature: 35&#176;CDB, equivalent refrigerant piping: 5m, level difference: 0m. | See separate drawing for operation range | See separate drawing for electrical data | Cooling: indoor temp. 27&#176;CDB, 19&#176;CWB; outdoor temp. 35&#176;CDB, 24&#176;CWB; equivalent piping length: 5m | Heating: indoor temp. 20&#176;CDB; outdoor temp. 7&#176;CDB, 6&#176;CWB; equivalent refrigerant piping: 5m | Contains fluorinated greenhouse gases Weather compensation function Guaranteed operation down to -30&#176;C Fireplace logic Heat boost Onecta app</p>
        <p class="powered-by" itemprop="publisher" itemscope itemtype="http://schema.org/Organization"><a href="../files/publication/" title="Made with FlippingBook" itemprop="url"> <span itemprop="name">Made with FlippingBook</span> </a></p>
        <p class="powered-by">RkJQdWJsaXNoZXIy MTE0MTkzMg==</p>
    </div>
    <script src="../files/html/build.js"></script>
</body>

</html>
