{
  "schemaVersion": 1,
  "manufacturer": "daikin",
  "family": "Comfora (FTXP-M(9) + RXP-M)",
  "market": "France / Europe (daikin.eu EMEA, FR installer catalogue)",
  "checkedAt": "2026-10-11",
  "sources": [
    {
      "id": "daikin-fr-split-installer-2022",
      "url": "https://www.daikin.eu/content/dam/document-library/catalogues/ac/split/Split-Installer_Product%20catalogue_ECPFR-FR22-000_French.pdf",
      "title": "Systèmes de climatisation résidentiels — Catalogue des produits pour installateurs 2022",
      "edition": "ECPFR-FR22-000 (2022)",
      "retrievedAt": "2026-10-11"
    }
  ],
  "units": [
    {
      "modelReference": "FTXP50M",
      "unitType": "indoor",
      "status": "unknown",
      "identityEvidence": {
        "sourceId": "daikin-fr-split-installer-2022",
        "locator": "PDF p.44 (printed 44), page title 'FTXP-M(9) + RXP-M'; UNITÉS INTÉRIEURES header 'FTXP' then column '50M'",
        "excerpt": "FTXP-M(9) + RXP-M ; Unité intérieure FTXP 20M9 25M9 35M9 50M 60M 71M"
      },
      "facts": [
        { "key": "height", "value": 295, "unit": "mm", "condition": "indoor unit; row 'Dimensions Unité HxLxP' merged cell spanning 50M/60M/71M (295x990x263); 20M9-35M9 separate (286x770x225)", "evidence": { "sourceId": "daikin-fr-split-installer-2022", "locator": "PDF p.44, UNITÉS INTÉRIEURES row 'Dimensions Unité HxLxP', merged 50M/60M/71M", "excerpt": "Dimensions Unité HxLxP mm 295x990x263" } },
        { "key": "width", "value": 990, "unit": "mm", "condition": "indoor unit; merged 50M/60M/71M (HxLxP 295x990x263)", "evidence": { "sourceId": "daikin-fr-split-installer-2022", "locator": "PDF p.44, UNITÉS INTÉRIEURES row 'Dimensions Unité HxLxP', merged 50M/60M/71M", "excerpt": "Dimensions Unité HxLxP mm 295x990x263" } },
        { "key": "depth", "value": 263, "unit": "mm", "condition": "indoor unit; merged 50M/60M/71M (HxLxP 295x990x263)", "evidence": { "sourceId": "daikin-fr-split-installer-2022", "locator": "PDF p.44, UNITÉS INTÉRIEURES row 'Dimensions Unité HxLxP', merged 50M/60M/71M", "excerpt": "Dimensions Unité HxLxP mm 295x990x263" } },
        { "key": "mass", "value": 13.5, "unit": "kg", "condition": "indoor unit net weight; row 'Poids Unité' merged cell spanning 50M/60M/71M (13,5)", "evidence": { "sourceId": "daikin-fr-split-installer-2022", "locator": "PDF p.44, UNITÉS INTÉRIEURES row 'Poids Unité', merged 50M/60M/71M", "excerpt": "Poids Unité kg 13,5" } },
        { "key": "airflow", "value": 498, "unit": "m3/h", "condition": "cooling mode, Silence fan speed; published 8,3 m³/min, x60 = 498 m³/h (1 m³/min = 60 m³/h)", "evidence": { "sourceId": "daikin-fr-split-installer-2022", "locator": "PDF p.44, row 'Débit d'air Rafraîchissement Silence/Bas/Moyen/Haut', 50M column, Silence value", "excerpt": "Débit d'air Rafraîchissement Silence/Bas/Moyen/Haut m³/min 8,3/11,5/14,0/16,3" } },
        { "key": "airflow", "value": 690, "unit": "m3/h", "condition": "cooling mode, Bas (low) fan speed; published 11,5 m³/min, x60 = 690 m³/h", "evidence": { "sourceId": "daikin-fr-split-installer-2022", "locator": "PDF p.44, row 'Débit d'air Rafraîchissement Silence/Bas/Moyen/Haut', 50M column, Bas value", "excerpt": "Débit d'air Rafraîchissement Silence/Bas/Moyen/Haut m³/min 8,3/11,5/14,0/16,3" } },
        { "key": "airflow", "value": 840, "unit": "m3/h", "condition": "cooling mode, Moyen (medium) fan speed; published 14,0 m³/min, x60 = 840 m³/h", "evidence": { "sourceId": "daikin-fr-split-installer-2022", "locator": "PDF p.44, row 'Débit d'air Rafraîchissement Silence/Bas/Moyen/Haut', 50M column, Moyen value", "excerpt": "Débit d'air Rafraîchissement Silence/Bas/Moyen/Haut m³/min 8,3/11,5/14,0/16,3" } },
        { "key": "airflow", "value": 978, "unit": "m3/h", "condition": "cooling mode, Haut (high) fan speed; published 16,3 m³/min, x60 = 978 m³/h", "evidence": { "sourceId": "daikin-fr-split-installer-2022", "locator": "PDF p.44, row 'Débit d'air Rafraîchissement Silence/Bas/Moyen/Haut', 50M column, Haut value", "excerpt": "Débit d'air Rafraîchissement Silence/Bas/Moyen/Haut m³/min 8,3/11,5/14,0/16,3" } },
        { "key": "airflow", "value": 624, "unit": "m3/h", "condition": "heating mode, Silence fan speed; published 10,4 m³/min, x60 = 624 m³/h", "evidence": { "sourceId": "daikin-fr-split-installer-2022", "locator": "PDF p.44, row 'Débit d'air Chauffage Silence/Bas/Moyen/Haut', merged 50M/60M, Silence value", "excerpt": "Débit d'air Chauffage Silence/Bas/Moyen/Haut m³/min 10,4/11,8/14,4/17,3" } },
        { "key": "airflow", "value": 708, "unit": "m3/h", "condition": "heating mode, Bas (low) fan speed; published 11,8 m³/min, x60 = 708 m³/h; merged 50M/60M cell", "evidence": { "sourceId": "daikin-fr-split-installer-2022", "locator": "PDF p.44, row 'Débit d'air Chauffage Silence/Bas/Moyen/Haut', merged 50M/60M, Bas value", "excerpt": "Débit d'air Chauffage Silence/Bas/Moyen/Haut m³/min 10,4/11,8/14,4/17,3" } },
        { "key": "airflow", "value": 864, "unit": "m3/h", "condition": "heating mode, Moyen (medium) fan speed; published 14,4 m³/min, x60 = 864 m³/h; merged 50M/60M cell", "evidence": { "sourceId": "daikin-fr-split-installer-2022", "locator": "PDF p.44, row 'Débit d'air Chauffage Silence/Bas/Moyen/Haut', merged 50M/60M, Moyen value", "excerpt": "Débit d'air Chauffage Silence/Bas/Moyen/Haut m³/min 10,4/11,8/14,4/17,3" } },
        { "key": "airflow", "value": 1038, "unit": "m3/h", "condition": "heating mode, Haut (high) fan speed; published 17,3 m³/min, x60 = 1038 m³/h; merged 50M/60M cell", "evidence": { "sourceId": "daikin-fr-split-installer-2022", "locator": "PDF p.44, row 'Débit d'air Chauffage Silence/Bas/Moyen/Haut', merged 50M/60M, Haut value", "excerpt": "Débit d'air Chauffage Silence/Bas/Moyen/Haut m³/min 10,4/11,8/14,4/17,3" } },
        { "key": "soundPower", "value": 59, "unit": "dBA", "condition": "indoor sound power level, cooling (Rafraîchissement); 50M column (59); sound POWER not pressure", "evidence": { "sourceId": "daikin-fr-split-installer-2022", "locator": "PDF p.44, UNITÉS INTÉRIEURES row 'Niveau de puissance sonore Rafraîchissement', 50M column", "excerpt": "Niveau de puissance sonore Rafraîchissement dBA 59" } },
        { "key": "soundPower", "value": 61, "unit": "dBA", "condition": "indoor sound power level, heating (Chauffage); 50M column (61); sound POWER not pressure", "evidence": { "sourceId": "daikin-fr-split-installer-2022", "locator": "PDF p.44, UNITÉS INTÉRIEURES row 'Niveau de puissance sonore Chauffage', 50M column", "excerpt": "Niveau de puissance sonore Chauffage dBA 61" } },
        { "key": "soundPressure", "value": 27, "unit": "dBA", "condition": "indoor sound pressure, cooling, Silence speed; 50M column", "evidence": { "sourceId": "daikin-fr-split-installer-2022", "locator": "PDF p.44, row 'Niveau de pression sonore Rafraîchissement Silence/Bas/Haut', 50M column, Silence value", "excerpt": "Niveau de pression sonore Rafraîchissement Silence/Bas/Haut dBA 27/34/43" } },
        { "key": "soundPressure", "value": 34, "unit": "dBA", "condition": "indoor sound pressure, cooling, Bas speed; 50M column", "evidence": { "sourceId": "daikin-fr-split-installer-2022", "locator": "PDF p.44, row 'Niveau de pression sonore Rafraîchissement Silence/Bas/Haut', 50M column, Bas value", "excerpt": "Niveau de pression sonore Rafraîchissement Silence/Bas/Haut dBA 27/34/43" } },
        { "key": "soundPressure", "value": 43, "unit": "dBA", "condition": "indoor sound pressure, cooling, Haut speed; 50M column", "evidence": { "sourceId": "daikin-fr-split-installer-2022", "locator": "PDF p.44, row 'Niveau de pression sonore Rafraîchissement Silence/Bas/Haut', 50M column, Haut value", "excerpt": "Niveau de pression sonore Rafraîchissement Silence/Bas/Haut dBA 27/34/43" } },
        { "key": "soundPressure", "value": 30, "unit": "dBA", "condition": "indoor sound pressure, heating, Silence speed; 50M column", "evidence": { "sourceId": "daikin-fr-split-installer-2022", "locator": "PDF p.44, row 'Niveau de pression sonore Chauffage Silence/Bas/Haut', 50M column, Silence value", "excerpt": "Niveau de pression sonore Chauffage Silence/Bas/Haut dBA 30/38/42" } },
        { "key": "soundPressure", "value": 38, "unit": "dBA", "condition": "indoor sound pressure, heating, Bas speed; 50M column", "evidence": { "sourceId": "daikin-fr-split-installer-2022", "locator": "PDF p.44, row 'Niveau de pression sonore Chauffage Silence/Bas/Haut', 50M column, Bas value", "excerpt": "Niveau de pression sonore Chauffage Silence/Bas/Haut dBA 30/38/42" } },
        { "key": "soundPressure", "value": 42, "unit": "dBA", "condition": "indoor sound pressure, heating, Haut speed; 50M column", "evidence": { "sourceId": "daikin-fr-split-installer-2022", "locator": "PDF p.44, row 'Niveau de pression sonore Chauffage Silence/Bas/Haut', 50M column, Haut value", "excerpt": "Niveau de pression sonore Chauffage Silence/Bas/Haut dBA 30/38/42" } }
      ],
      "ratings": [
        {
          "mode": "cooling",
          "combination": "FTXP50M + RXP50M (efficiency table column '50M + 50M')",
          "conditions": "nominal per footnote: indoor 27 °CBS/19 °CBH, outdoor 35 °CBS, equiv pipe 5 m, height diff 0 m; published min/nominal/max thermal 1,7/5,0/6,0 kW; electrical min/nominal/max 0,320/1,385/1,826 kW; complete-system",
          "electricalBoundary": "complete-system",
          "thermalCapacityKw": { "minimum": 1.7, "nominal": 5.0, "maximum": 6.0 },
          "electricalInputKw": { "minimum": 0.320, "nominal": 1.385, "maximum": 1.826 },
          "evidence": { "sourceId": "daikin-fr-split-installer-2022", "locator": "PDF p.44, rows 'Puissance frigorifique Mini./Nom./Maxi.' and 'Puissance absorbée Rafraîchissement Mini./Nom./Maxi.', column '50M + 50M'; footnote conditions", "excerpt": "Puissance frigorifique Mini./Nom./Maxi. kW 1,7/5,0/6,0 ; Puissance absorbée Rafraîchissement Mini./Nom./Maxi. kW 0,320/1,385/1,826" }
        },
        {
          "mode": "heating",
          "combination": "FTXP50M + RXP50M (efficiency table column '50M + 50M')",
          "conditions": "nominal per footnote: indoor 20 °CBS, outdoor 7 °CBS/6 °CBH, equiv pipe 5 m, height diff 0 m; published min/nominal/max thermal 1,7/6,0/7,7 kW; electrical min/nominal/max 0,440/1,579/2,356 kW; complete-system",
          "electricalBoundary": "complete-system",
          "thermalCapacityKw": { "minimum": 1.7, "nominal": 6.0, "maximum": 7.7 },
          "electricalInputKw": { "minimum": 0.440, "nominal": 1.579, "maximum": 2.356 },
          "evidence": { "sourceId": "daikin-fr-split-installer-2022", "locator": "PDF p.44, rows 'Puissance calorifique Mini./Nom./Maxi.' and 'Puissance absorbée Chauffage Mini./Nom./Maxi.', column '50M + 50M'; footnote conditions", "excerpt": "Puissance calorifique Mini./Nom./Maxi. kW 1,7/6,0/7,7 ; Puissance absorbée Chauffage Mini./Nom./Maxi. kW 0,440/1,579/2,356" }
        }
      ],
      "compatibility": [
        {
          "description": "monosplit pairing FTXP50M + RXP50M evidenced by efficiency-table column header '50M + 50M'. Page blurb: 'Jusqu'à 3 unités intérieures peuvent être connectées à 1 unité extérieure multi' (multi-split eligibility, marketing). No invented pairing beyond the published monosplit column.",
          "evidence": { "sourceId": "daikin-fr-split-installer-2022", "locator": "PDF p.44, 'Données relatives à l'efficacité' column header 'FTXP + RXP ... 50M + 50M'", "excerpt": "Données relatives à l'efficacité FTXP + RXP 50M + 50M" }
        }
      ],
      "unknowns": [
        "airflow unit: p.44 publishes indoor Débit d'air in m³/min; exact conversion x60 (1 m³/min = 60 m³/h); original m³/min preserved in excerpts",
        "indoor fan motor output and fan electrical input: not published",
        "capacityClass: no published kW class scalar; '50' is a model size code",
        "SEER 7,30 / SCOP-A 4,40 / Pdesign / EER / COP / annual kWh are system (50M + 50M) ratings; energy-label published '-' (not A/A) for 50/60/71M; not stored as indoor-unit facts",
        "indoor electrical supply/voltage: not published for indoor unit (supply shown at outdoor unit)",
        "current 2026 availability of FTXP-M: unknown; dated historical coverage"
      ]
    }
  ],
  "unresolvedReferences": [
    { "modelReference": "RXP50M", "reason": "paired outdoor unit; captured in separate candidate file daikin-rxp50m-outdoor.json" }
  ]
}
