{
  "schemaVersion": 1,
  "manufacturer": "mitsubishi-heavy-industries",
  "family": "Mitsubishi Heavy Industries residential R32 range: SRK wall series, SRF floor, SRR ducted, FDTC cassette and SCM multi-split",
  "market": "Europe",
  "checkedAt": "2026-11-23",
  "sources": [
    {
      "id": "mhi-eu-rac-2026",
      "url": "https://mhi-hvac.co.uk/wp-content/uploads/RAC-Brochure-2026-26R01EU_included_revision_1.pdf",
      "title": "Mitsubishi Heavy Industries Residential Air-Conditioners Catalogue for Europe 2026",
      "edition": "26R01EU, revision 1 (PDF modified 2026-04-10)",
      "retrievedAt": "2026-11-23"
    }
  ],
  "units": [
    {
      "modelReference": "SRK20ZSX-WF",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.32 (printed p.32), row \"Indoor unit\", column 1",
        "excerpt": "Indoor unit | SRK20ZSX-WF,-WFB,-WFT SRK25ZSX-WF,-WFB,-WFT SRK35ZSX-WF,-WFB,-WFT SRK50ZSX-WF,-WFB,-WFT SRK60ZSX-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Nominal cooling capacity (Min-Max)\", column 1",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 3.4) | 2.5 (0.9 - 3.8) | 3.5 (0.9 - 4.5) | 5.0 (1.0 - 6.2) | 6.1 (1.0 - 6.9)"
          }
        },
        {
          "key": "airflow",
          "value": 678,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 1",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 11.3 / 9.1 / 6.0 / 5.0 | 12.2 / 10.0 / 6.7 / 5.0 13.1 / 10.8 / 7.3 / 5.0 | 14.3 / 12.4 / 7.8 / 5.4 16.3 / 13.4 / 8.9 / 5.4"
          }
        },
        {
          "key": "height",
          "value": 305,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "width",
          "value": 920,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "depth",
          "value": 220,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK20ZSX-WFB",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.32 (printed p.32), row \"Indoor unit\", column 1",
        "excerpt": "Indoor unit | SRK20ZSX-WF,-WFB,-WFT SRK25ZSX-WF,-WFB,-WFT SRK35ZSX-WF,-WFB,-WFT SRK50ZSX-WF,-WFB,-WFT SRK60ZSX-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Nominal cooling capacity (Min-Max)\", column 1",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 3.4) | 2.5 (0.9 - 3.8) | 3.5 (0.9 - 4.5) | 5.0 (1.0 - 6.2) | 6.1 (1.0 - 6.9)"
          }
        },
        {
          "key": "airflow",
          "value": 678,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 1",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 11.3 / 9.1 / 6.0 / 5.0 | 12.2 / 10.0 / 6.7 / 5.0 13.1 / 10.8 / 7.3 / 5.0 | 14.3 / 12.4 / 7.8 / 5.4 16.3 / 13.4 / 8.9 / 5.4"
          }
        },
        {
          "key": "height",
          "value": 305,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "width",
          "value": 920,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "depth",
          "value": 220,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK20ZSX-WFT",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.32 (printed p.32), row \"Indoor unit\", column 1",
        "excerpt": "Indoor unit | SRK20ZSX-WF,-WFB,-WFT SRK25ZSX-WF,-WFB,-WFT SRK35ZSX-WF,-WFB,-WFT SRK50ZSX-WF,-WFB,-WFT SRK60ZSX-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Nominal cooling capacity (Min-Max)\", column 1",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 3.4) | 2.5 (0.9 - 3.8) | 3.5 (0.9 - 4.5) | 5.0 (1.0 - 6.2) | 6.1 (1.0 - 6.9)"
          }
        },
        {
          "key": "airflow",
          "value": 678,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 1",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 11.3 / 9.1 / 6.0 / 5.0 | 12.2 / 10.0 / 6.7 / 5.0 13.1 / 10.8 / 7.3 / 5.0 | 14.3 / 12.4 / 7.8 / 5.4 16.3 / 13.4 / 8.9 / 5.4"
          }
        },
        {
          "key": "height",
          "value": 305,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "width",
          "value": 920,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "depth",
          "value": 220,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK25ZSX-WF",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.32 (printed p.32), row \"Indoor unit\", column 2",
        "excerpt": "Indoor unit | SRK20ZSX-WF,-WFB,-WFT SRK25ZSX-WF,-WFB,-WFT SRK35ZSX-WF,-WFB,-WFT SRK50ZSX-WF,-WFB,-WFT SRK60ZSX-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Nominal cooling capacity (Min-Max)\", column 2",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 3.4) | 2.5 (0.9 - 3.8) | 3.5 (0.9 - 4.5) | 5.0 (1.0 - 6.2) | 6.1 (1.0 - 6.9)"
          }
        },
        {
          "key": "airflow",
          "value": 732,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 2",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 11.3 / 9.1 / 6.0 / 5.0 | 12.2 / 10.0 / 6.7 / 5.0 13.1 / 10.8 / 7.3 / 5.0 | 14.3 / 12.4 / 7.8 / 5.4 16.3 / 13.4 / 8.9 / 5.4"
          }
        },
        {
          "key": "height",
          "value": 305,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "width",
          "value": 920,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "depth",
          "value": 220,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK25ZSX-WFB",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.32 (printed p.32), row \"Indoor unit\", column 2",
        "excerpt": "Indoor unit | SRK20ZSX-WF,-WFB,-WFT SRK25ZSX-WF,-WFB,-WFT SRK35ZSX-WF,-WFB,-WFT SRK50ZSX-WF,-WFB,-WFT SRK60ZSX-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Nominal cooling capacity (Min-Max)\", column 2",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 3.4) | 2.5 (0.9 - 3.8) | 3.5 (0.9 - 4.5) | 5.0 (1.0 - 6.2) | 6.1 (1.0 - 6.9)"
          }
        },
        {
          "key": "airflow",
          "value": 732,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 2",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 11.3 / 9.1 / 6.0 / 5.0 | 12.2 / 10.0 / 6.7 / 5.0 13.1 / 10.8 / 7.3 / 5.0 | 14.3 / 12.4 / 7.8 / 5.4 16.3 / 13.4 / 8.9 / 5.4"
          }
        },
        {
          "key": "height",
          "value": 305,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "width",
          "value": 920,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "depth",
          "value": 220,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK25ZSX-WFT",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.32 (printed p.32), row \"Indoor unit\", column 2",
        "excerpt": "Indoor unit | SRK20ZSX-WF,-WFB,-WFT SRK25ZSX-WF,-WFB,-WFT SRK35ZSX-WF,-WFB,-WFT SRK50ZSX-WF,-WFB,-WFT SRK60ZSX-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Nominal cooling capacity (Min-Max)\", column 2",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 3.4) | 2.5 (0.9 - 3.8) | 3.5 (0.9 - 4.5) | 5.0 (1.0 - 6.2) | 6.1 (1.0 - 6.9)"
          }
        },
        {
          "key": "airflow",
          "value": 732,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 2",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 11.3 / 9.1 / 6.0 / 5.0 | 12.2 / 10.0 / 6.7 / 5.0 13.1 / 10.8 / 7.3 / 5.0 | 14.3 / 12.4 / 7.8 / 5.4 16.3 / 13.4 / 8.9 / 5.4"
          }
        },
        {
          "key": "height",
          "value": 305,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "width",
          "value": 920,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "depth",
          "value": 220,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK35ZSX-WF",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.32 (printed p.32), row \"Indoor unit\", column 3",
        "excerpt": "Indoor unit | SRK20ZSX-WF,-WFB,-WFT SRK25ZSX-WF,-WFB,-WFT SRK35ZSX-WF,-WFB,-WFT SRK50ZSX-WF,-WFB,-WFT SRK60ZSX-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Nominal cooling capacity (Min-Max)\", column 3",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 3.4) | 2.5 (0.9 - 3.8) | 3.5 (0.9 - 4.5) | 5.0 (1.0 - 6.2) | 6.1 (1.0 - 6.9)"
          }
        },
        {
          "key": "airflow",
          "value": 786,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 3",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 11.3 / 9.1 / 6.0 / 5.0 | 12.2 / 10.0 / 6.7 / 5.0 13.1 / 10.8 / 7.3 / 5.0 | 14.3 / 12.4 / 7.8 / 5.4 16.3 / 13.4 / 8.9 / 5.4"
          }
        },
        {
          "key": "height",
          "value": 305,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "width",
          "value": 920,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "depth",
          "value": 220,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK35ZSX-WFB",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.32 (printed p.32), row \"Indoor unit\", column 3",
        "excerpt": "Indoor unit | SRK20ZSX-WF,-WFB,-WFT SRK25ZSX-WF,-WFB,-WFT SRK35ZSX-WF,-WFB,-WFT SRK50ZSX-WF,-WFB,-WFT SRK60ZSX-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Nominal cooling capacity (Min-Max)\", column 3",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 3.4) | 2.5 (0.9 - 3.8) | 3.5 (0.9 - 4.5) | 5.0 (1.0 - 6.2) | 6.1 (1.0 - 6.9)"
          }
        },
        {
          "key": "airflow",
          "value": 786,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 3",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 11.3 / 9.1 / 6.0 / 5.0 | 12.2 / 10.0 / 6.7 / 5.0 13.1 / 10.8 / 7.3 / 5.0 | 14.3 / 12.4 / 7.8 / 5.4 16.3 / 13.4 / 8.9 / 5.4"
          }
        },
        {
          "key": "height",
          "value": 305,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "width",
          "value": 920,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "depth",
          "value": 220,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK35ZSX-WFT",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.32 (printed p.32), row \"Indoor unit\", column 3",
        "excerpt": "Indoor unit | SRK20ZSX-WF,-WFB,-WFT SRK25ZSX-WF,-WFB,-WFT SRK35ZSX-WF,-WFB,-WFT SRK50ZSX-WF,-WFB,-WFT SRK60ZSX-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Nominal cooling capacity (Min-Max)\", column 3",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 3.4) | 2.5 (0.9 - 3.8) | 3.5 (0.9 - 4.5) | 5.0 (1.0 - 6.2) | 6.1 (1.0 - 6.9)"
          }
        },
        {
          "key": "airflow",
          "value": 786,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 3",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 11.3 / 9.1 / 6.0 / 5.0 | 12.2 / 10.0 / 6.7 / 5.0 13.1 / 10.8 / 7.3 / 5.0 | 14.3 / 12.4 / 7.8 / 5.4 16.3 / 13.4 / 8.9 / 5.4"
          }
        },
        {
          "key": "height",
          "value": 305,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "width",
          "value": 920,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "depth",
          "value": 220,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK50ZSX-WF",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.32 (printed p.32), row \"Indoor unit\", column 4",
        "excerpt": "Indoor unit | SRK20ZSX-WF,-WFB,-WFT SRK25ZSX-WF,-WFB,-WFT SRK35ZSX-WF,-WFB,-WFT SRK50ZSX-WF,-WFB,-WFT SRK60ZSX-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Nominal cooling capacity (Min-Max)\", column 4",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 3.4) | 2.5 (0.9 - 3.8) | 3.5 (0.9 - 4.5) | 5.0 (1.0 - 6.2) | 6.1 (1.0 - 6.9)"
          }
        },
        {
          "key": "airflow",
          "value": 858,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 4",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 11.3 / 9.1 / 6.0 / 5.0 | 12.2 / 10.0 / 6.7 / 5.0 13.1 / 10.8 / 7.3 / 5.0 | 14.3 / 12.4 / 7.8 / 5.4 16.3 / 13.4 / 8.9 / 5.4"
          }
        },
        {
          "key": "height",
          "value": 305,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "width",
          "value": 920,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "depth",
          "value": 220,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK50ZSX-WFB",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.32 (printed p.32), row \"Indoor unit\", column 4",
        "excerpt": "Indoor unit | SRK20ZSX-WF,-WFB,-WFT SRK25ZSX-WF,-WFB,-WFT SRK35ZSX-WF,-WFB,-WFT SRK50ZSX-WF,-WFB,-WFT SRK60ZSX-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Nominal cooling capacity (Min-Max)\", column 4",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 3.4) | 2.5 (0.9 - 3.8) | 3.5 (0.9 - 4.5) | 5.0 (1.0 - 6.2) | 6.1 (1.0 - 6.9)"
          }
        },
        {
          "key": "airflow",
          "value": 858,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 4",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 11.3 / 9.1 / 6.0 / 5.0 | 12.2 / 10.0 / 6.7 / 5.0 13.1 / 10.8 / 7.3 / 5.0 | 14.3 / 12.4 / 7.8 / 5.4 16.3 / 13.4 / 8.9 / 5.4"
          }
        },
        {
          "key": "height",
          "value": 305,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "width",
          "value": 920,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "depth",
          "value": 220,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK50ZSX-WFT",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.32 (printed p.32), row \"Indoor unit\", column 4",
        "excerpt": "Indoor unit | SRK20ZSX-WF,-WFB,-WFT SRK25ZSX-WF,-WFB,-WFT SRK35ZSX-WF,-WFB,-WFT SRK50ZSX-WF,-WFB,-WFT SRK60ZSX-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Nominal cooling capacity (Min-Max)\", column 4",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 3.4) | 2.5 (0.9 - 3.8) | 3.5 (0.9 - 4.5) | 5.0 (1.0 - 6.2) | 6.1 (1.0 - 6.9)"
          }
        },
        {
          "key": "airflow",
          "value": 858,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 4",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 11.3 / 9.1 / 6.0 / 5.0 | 12.2 / 10.0 / 6.7 / 5.0 13.1 / 10.8 / 7.3 / 5.0 | 14.3 / 12.4 / 7.8 / 5.4 16.3 / 13.4 / 8.9 / 5.4"
          }
        },
        {
          "key": "height",
          "value": 305,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "width",
          "value": 920,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "depth",
          "value": 220,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK60ZSX-WF",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.32 (printed p.32), row \"Indoor unit\", column 5",
        "excerpt": "Indoor unit | SRK20ZSX-WF,-WFB,-WFT SRK25ZSX-WF,-WFB,-WFT SRK35ZSX-WF,-WFB,-WFT SRK50ZSX-WF,-WFB,-WFT SRK60ZSX-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 6.1,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Nominal cooling capacity (Min-Max)\", column 5",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 3.4) | 2.5 (0.9 - 3.8) | 3.5 (0.9 - 4.5) | 5.0 (1.0 - 6.2) | 6.1 (1.0 - 6.9)"
          }
        },
        {
          "key": "airflow",
          "value": 978,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 5",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 11.3 / 9.1 / 6.0 / 5.0 | 12.2 / 10.0 / 6.7 / 5.0 13.1 / 10.8 / 7.3 / 5.0 | 14.3 / 12.4 / 7.8 / 5.4 16.3 / 13.4 / 8.9 / 5.4"
          }
        },
        {
          "key": "height",
          "value": 305,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 5",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "width",
          "value": 920,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 5",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "depth",
          "value": 220,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 5",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK60ZSX-WFB",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.32 (printed p.32), row \"Indoor unit\", column 5",
        "excerpt": "Indoor unit | SRK20ZSX-WF,-WFB,-WFT SRK25ZSX-WF,-WFB,-WFT SRK35ZSX-WF,-WFB,-WFT SRK50ZSX-WF,-WFB,-WFT SRK60ZSX-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 6.1,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Nominal cooling capacity (Min-Max)\", column 5",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 3.4) | 2.5 (0.9 - 3.8) | 3.5 (0.9 - 4.5) | 5.0 (1.0 - 6.2) | 6.1 (1.0 - 6.9)"
          }
        },
        {
          "key": "airflow",
          "value": 978,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 5",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 11.3 / 9.1 / 6.0 / 5.0 | 12.2 / 10.0 / 6.7 / 5.0 13.1 / 10.8 / 7.3 / 5.0 | 14.3 / 12.4 / 7.8 / 5.4 16.3 / 13.4 / 8.9 / 5.4"
          }
        },
        {
          "key": "height",
          "value": 305,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 5",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "width",
          "value": 920,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 5",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "depth",
          "value": 220,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 5",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK60ZSX-WFT",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.32 (printed p.32), row \"Indoor unit\", column 5",
        "excerpt": "Indoor unit | SRK20ZSX-WF,-WFB,-WFT SRK25ZSX-WF,-WFB,-WFT SRK35ZSX-WF,-WFB,-WFT SRK50ZSX-WF,-WFB,-WFT SRK60ZSX-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 6.1,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Nominal cooling capacity (Min-Max)\", column 5",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 3.4) | 2.5 (0.9 - 3.8) | 3.5 (0.9 - 4.5) | 5.0 (1.0 - 6.2) | 6.1 (1.0 - 6.9)"
          }
        },
        {
          "key": "airflow",
          "value": 978,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 5",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 11.3 / 9.1 / 6.0 / 5.0 | 12.2 / 10.0 / 6.7 / 5.0 13.1 / 10.8 / 7.3 / 5.0 | 14.3 / 12.4 / 7.8 / 5.4 16.3 / 13.4 / 8.9 / 5.4"
          }
        },
        {
          "key": "height",
          "value": 305,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 5",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "width",
          "value": 920,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 5",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "depth",
          "value": 220,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 5",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK20ZSX-W",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.33 (printed p.33), row \"Indoor unit\", column 1",
        "excerpt": "Indoor unit | SRK20ZSX-W | SRK25ZSX-W | SRK35ZSX-W | SRK50ZSX-W | SRK60ZSX-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Nominal cooling capacity (Min-Max)\", column 1",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 3.4) | 2.5 (0.9 - 3.8) | 3.5 (0.9 - 4.5) | 5.0 (1.0 - 6.2) | 6.1 (1.0 - 6.9)"
          }
        },
        {
          "key": "airflow",
          "value": 678,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 1",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 11.3 / 9.1 / 6.0 / 5.0 | 12.2 / 10.0 / 6.7 / 5.0 13.1 / 10.8 / 7.3 / 5.0 | 14.3 / 12.4 / 7.8 / 5.4 16.3 / 13.4 / 8.9 / 5.4"
          }
        },
        {
          "key": "height",
          "value": 305,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "width",
          "value": 920,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "depth",
          "value": 220,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK25ZSX-W",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.33 (printed p.33), row \"Indoor unit\", column 2",
        "excerpt": "Indoor unit | SRK20ZSX-W | SRK25ZSX-W | SRK35ZSX-W | SRK50ZSX-W | SRK60ZSX-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Nominal cooling capacity (Min-Max)\", column 2",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 3.4) | 2.5 (0.9 - 3.8) | 3.5 (0.9 - 4.5) | 5.0 (1.0 - 6.2) | 6.1 (1.0 - 6.9)"
          }
        },
        {
          "key": "airflow",
          "value": 732,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 2",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 11.3 / 9.1 / 6.0 / 5.0 | 12.2 / 10.0 / 6.7 / 5.0 13.1 / 10.8 / 7.3 / 5.0 | 14.3 / 12.4 / 7.8 / 5.4 16.3 / 13.4 / 8.9 / 5.4"
          }
        },
        {
          "key": "height",
          "value": 305,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "width",
          "value": 920,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "depth",
          "value": 220,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK35ZSX-W",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.33 (printed p.33), row \"Indoor unit\", column 3",
        "excerpt": "Indoor unit | SRK20ZSX-W | SRK25ZSX-W | SRK35ZSX-W | SRK50ZSX-W | SRK60ZSX-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Nominal cooling capacity (Min-Max)\", column 3",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 3.4) | 2.5 (0.9 - 3.8) | 3.5 (0.9 - 4.5) | 5.0 (1.0 - 6.2) | 6.1 (1.0 - 6.9)"
          }
        },
        {
          "key": "airflow",
          "value": 786,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 3",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 11.3 / 9.1 / 6.0 / 5.0 | 12.2 / 10.0 / 6.7 / 5.0 13.1 / 10.8 / 7.3 / 5.0 | 14.3 / 12.4 / 7.8 / 5.4 16.3 / 13.4 / 8.9 / 5.4"
          }
        },
        {
          "key": "height",
          "value": 305,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "width",
          "value": 920,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "depth",
          "value": 220,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK50ZSX-W",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.33 (printed p.33), row \"Indoor unit\", column 4",
        "excerpt": "Indoor unit | SRK20ZSX-W | SRK25ZSX-W | SRK35ZSX-W | SRK50ZSX-W | SRK60ZSX-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Nominal cooling capacity (Min-Max)\", column 4",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 3.4) | 2.5 (0.9 - 3.8) | 3.5 (0.9 - 4.5) | 5.0 (1.0 - 6.2) | 6.1 (1.0 - 6.9)"
          }
        },
        {
          "key": "airflow",
          "value": 858,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 4",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 11.3 / 9.1 / 6.0 / 5.0 | 12.2 / 10.0 / 6.7 / 5.0 13.1 / 10.8 / 7.3 / 5.0 | 14.3 / 12.4 / 7.8 / 5.4 16.3 / 13.4 / 8.9 / 5.4"
          }
        },
        {
          "key": "height",
          "value": 305,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "width",
          "value": 920,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "depth",
          "value": 220,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK60ZSX-W",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.33 (printed p.33), row \"Indoor unit\", column 5",
        "excerpt": "Indoor unit | SRK20ZSX-W | SRK25ZSX-W | SRK35ZSX-W | SRK50ZSX-W | SRK60ZSX-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 6.1,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Nominal cooling capacity (Min-Max)\", column 5",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 3.4) | 2.5 (0.9 - 3.8) | 3.5 (0.9 - 4.5) | 5.0 (1.0 - 6.2) | 6.1 (1.0 - 6.9)"
          }
        },
        {
          "key": "airflow",
          "value": 978,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 5",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 11.3 / 9.1 / 6.0 / 5.0 | 12.2 / 10.0 / 6.7 / 5.0 13.1 / 10.8 / 7.3 / 5.0 | 14.3 / 12.4 / 7.8 / 5.4 16.3 / 13.4 / 8.9 / 5.4"
          }
        },
        {
          "key": "height",
          "value": 305,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 5",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "width",
          "value": 920,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 5",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        },
        {
          "key": "depth",
          "value": 220,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 5",
            "excerpt": "Exterior | Indoor | 305 x 920 x 220"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK63ZR-WF",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.34 (printed p.34), row \"Indoor unit\", column 1",
        "excerpt": "Indoor unit | SRK63ZR-WF | SRK71ZR-WF | SRK80ZR-WF | SRK100ZR-WF"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 6.3,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Nominal cooling capacity (Min-Max)\", column 1",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 6.3 (1.2 - 7.4) | 7.1 (2.3 - 7.8) | 8.0 (2.3 - 9.7) | 9.6 (2.1 - 9.6)"
          }
        },
        {
          "key": "airflow",
          "value": 1230,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 1",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 20.5 / 18.1 / 15.7 / 10.4 | 20.5 / 18.6 / 16.2 / 10.4 | 23.5 / 20.2 / 17.5 / 10.4 | 24.5 / 21.3 / 17.6 / 10.4"
          }
        },
        {
          "key": "height",
          "value": 339,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 339 x 1197 x 262"
          }
        },
        {
          "key": "width",
          "value": 1197,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 339 x 1197 x 262"
          }
        },
        {
          "key": "depth",
          "value": 262,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 339 x 1197 x 262"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK71ZR-WF",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.34 (printed p.34), row \"Indoor unit\", column 2",
        "excerpt": "Indoor unit | SRK63ZR-WF | SRK71ZR-WF | SRK80ZR-WF | SRK100ZR-WF"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 7.1,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Nominal cooling capacity (Min-Max)\", column 2",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 6.3 (1.2 - 7.4) | 7.1 (2.3 - 7.8) | 8.0 (2.3 - 9.7) | 9.6 (2.1 - 9.6)"
          }
        },
        {
          "key": "airflow",
          "value": 1230,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 2",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 20.5 / 18.1 / 15.7 / 10.4 | 20.5 / 18.6 / 16.2 / 10.4 | 23.5 / 20.2 / 17.5 / 10.4 | 24.5 / 21.3 / 17.6 / 10.4"
          }
        },
        {
          "key": "height",
          "value": 339,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 339 x 1197 x 262"
          }
        },
        {
          "key": "width",
          "value": 1197,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 339 x 1197 x 262"
          }
        },
        {
          "key": "depth",
          "value": 262,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 339 x 1197 x 262"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK80ZR-WF",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.34 (printed p.34), row \"Indoor unit\", column 3",
        "excerpt": "Indoor unit | SRK63ZR-WF | SRK71ZR-WF | SRK80ZR-WF | SRK100ZR-WF"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 8,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Nominal cooling capacity (Min-Max)\", column 3",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 6.3 (1.2 - 7.4) | 7.1 (2.3 - 7.8) | 8.0 (2.3 - 9.7) | 9.6 (2.1 - 9.6)"
          }
        },
        {
          "key": "airflow",
          "value": 1410,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 3",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 20.5 / 18.1 / 15.7 / 10.4 | 20.5 / 18.6 / 16.2 / 10.4 | 23.5 / 20.2 / 17.5 / 10.4 | 24.5 / 21.3 / 17.6 / 10.4"
          }
        },
        {
          "key": "height",
          "value": 339,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 339 x 1197 x 262"
          }
        },
        {
          "key": "width",
          "value": 1197,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 339 x 1197 x 262"
          }
        },
        {
          "key": "depth",
          "value": 262,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 339 x 1197 x 262"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK100ZR-WF",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.34 (printed p.34), row \"Indoor unit\", column 4",
        "excerpt": "Indoor unit | SRK63ZR-WF | SRK71ZR-WF | SRK80ZR-WF | SRK100ZR-WF"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 9.6,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Nominal cooling capacity (Min-Max)\", column 4",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 6.3 (1.2 - 7.4) | 7.1 (2.3 - 7.8) | 8.0 (2.3 - 9.7) | 9.6 (2.1 - 9.6)"
          }
        },
        {
          "key": "airflow",
          "value": 1470,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 4",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 20.5 / 18.1 / 15.7 / 10.4 | 20.5 / 18.6 / 16.2 / 10.4 | 23.5 / 20.2 / 17.5 / 10.4 | 24.5 / 21.3 / 17.6 / 10.4"
          }
        },
        {
          "key": "height",
          "value": 339,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 339 x 1197 x 262"
          }
        },
        {
          "key": "width",
          "value": 1197,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 339 x 1197 x 262"
          }
        },
        {
          "key": "depth",
          "value": 262,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 339 x 1197 x 262"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK63ZR-W",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.35 (printed p.35), row \"Indoor unit\", column 1",
        "excerpt": "Indoor unit | SRK63ZR-W | SRK71ZR-W | SRK80ZR-W | SRK100ZR-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 6.3,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.35 (printed p.35), row \"Nominal cooling capacity (Min-Max)\", column 1",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 6.3 (1.2 - 7.4) | 7.1 (2.3 - 7.8) | 8.0 (2.3 - 9.7) | 9.6 (2.1 - 9.6)"
          }
        },
        {
          "key": "airflow",
          "value": 1230,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.35 (printed p.35), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 1",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 20.5 / 18.1 / 15.7 / 10.4 | 20.5 / 18.6 / 16.2 / 10.4 | 23.5 / 20.2 / 17.5 / 10.4 | 24.5 / 21.3 / 17.6 / 10.4"
          }
        },
        {
          "key": "height",
          "value": 339,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.35 (printed p.35), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 339 x 1197 x 262"
          }
        },
        {
          "key": "width",
          "value": 1197,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.35 (printed p.35), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 339 x 1197 x 262"
          }
        },
        {
          "key": "depth",
          "value": 262,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.35 (printed p.35), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 339 x 1197 x 262"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK71ZR-W",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.35 (printed p.35), row \"Indoor unit\", column 2",
        "excerpt": "Indoor unit | SRK63ZR-W | SRK71ZR-W | SRK80ZR-W | SRK100ZR-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 7.1,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.35 (printed p.35), row \"Nominal cooling capacity (Min-Max)\", column 2",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 6.3 (1.2 - 7.4) | 7.1 (2.3 - 7.8) | 8.0 (2.3 - 9.7) | 9.6 (2.1 - 9.6)"
          }
        },
        {
          "key": "airflow",
          "value": 1230,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.35 (printed p.35), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 2",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 20.5 / 18.1 / 15.7 / 10.4 | 20.5 / 18.6 / 16.2 / 10.4 | 23.5 / 20.2 / 17.5 / 10.4 | 24.5 / 21.3 / 17.6 / 10.4"
          }
        },
        {
          "key": "height",
          "value": 339,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.35 (printed p.35), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 339 x 1197 x 262"
          }
        },
        {
          "key": "width",
          "value": 1197,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.35 (printed p.35), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 339 x 1197 x 262"
          }
        },
        {
          "key": "depth",
          "value": 262,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.35 (printed p.35), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 339 x 1197 x 262"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK80ZR-W",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.35 (printed p.35), row \"Indoor unit\", column 3",
        "excerpt": "Indoor unit | SRK63ZR-W | SRK71ZR-W | SRK80ZR-W | SRK100ZR-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 8,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.35 (printed p.35), row \"Nominal cooling capacity (Min-Max)\", column 3",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 6.3 (1.2 - 7.4) | 7.1 (2.3 - 7.8) | 8.0 (2.3 - 9.7) | 9.6 (2.1 - 9.6)"
          }
        },
        {
          "key": "airflow",
          "value": 1410,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.35 (printed p.35), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 3",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 20.5 / 18.1 / 15.7 / 10.4 | 20.5 / 18.6 / 16.2 / 10.4 | 23.5 / 20.2 / 17.5 / 10.4 | 24.5 / 21.3 / 17.6 / 10.4"
          }
        },
        {
          "key": "height",
          "value": 339,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.35 (printed p.35), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 339 x 1197 x 262"
          }
        },
        {
          "key": "width",
          "value": 1197,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.35 (printed p.35), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 339 x 1197 x 262"
          }
        },
        {
          "key": "depth",
          "value": 262,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.35 (printed p.35), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 339 x 1197 x 262"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK100ZR-W",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.35 (printed p.35), row \"Indoor unit\", column 4",
        "excerpt": "Indoor unit | SRK63ZR-W | SRK71ZR-W | SRK80ZR-W | SRK100ZR-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 9.6,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.35 (printed p.35), row \"Nominal cooling capacity (Min-Max)\", column 4",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 6.3 (1.2 - 7.4) | 7.1 (2.3 - 7.8) | 8.0 (2.3 - 9.7) | 9.6 (2.1 - 9.6)"
          }
        },
        {
          "key": "airflow",
          "value": 1470,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.35 (printed p.35), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 4",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 20.5 / 18.1 / 15.7 / 10.4 | 20.5 / 18.6 / 16.2 / 10.4 | 23.5 / 20.2 / 17.5 / 10.4 | 24.5 / 21.3 / 17.6 / 10.4"
          }
        },
        {
          "key": "height",
          "value": 339,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.35 (printed p.35), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 339 x 1197 x 262"
          }
        },
        {
          "key": "width",
          "value": 1197,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.35 (printed p.35), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 339 x 1197 x 262"
          }
        },
        {
          "key": "depth",
          "value": 262,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.35 (printed p.35), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 339 x 1197 x 262"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK20ZT-WF",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.36 (printed p.36), row \"Indoor unit\", column 1",
        "excerpt": "Indoor unit | SRK20ZT-WF,-WFB,-WFT | SRK25ZT-WF,-WFB,-WFT | SRK35ZT-WF,-WFB,-WFT | SRK50ZT-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Nominal cooling capacity (Min-Max)\", column 1",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.3) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.4)"
          }
        },
        {
          "key": "airflow",
          "value": 540,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 1",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.0 / 7.0 / 5.9 / 5.0 | 10.0 / 8.3 / 6.0 / 5.0 | 10.0 / 8.6 / 6.3 / 5.0 13.3 / 10.0 / 7.6 / 5.7"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "depth",
          "value": 230,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK20ZT-WFB",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.36 (printed p.36), row \"Indoor unit\", column 1",
        "excerpt": "Indoor unit | SRK20ZT-WF,-WFB,-WFT | SRK25ZT-WF,-WFB,-WFT | SRK35ZT-WF,-WFB,-WFT | SRK50ZT-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Nominal cooling capacity (Min-Max)\", column 1",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.3) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.4)"
          }
        },
        {
          "key": "airflow",
          "value": 540,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 1",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.0 / 7.0 / 5.9 / 5.0 | 10.0 / 8.3 / 6.0 / 5.0 | 10.0 / 8.6 / 6.3 / 5.0 13.3 / 10.0 / 7.6 / 5.7"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "depth",
          "value": 230,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK20ZT-WFT",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.36 (printed p.36), row \"Indoor unit\", column 1",
        "excerpt": "Indoor unit | SRK20ZT-WF,-WFB,-WFT | SRK25ZT-WF,-WFB,-WFT | SRK35ZT-WF,-WFB,-WFT | SRK50ZT-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Nominal cooling capacity (Min-Max)\", column 1",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.3) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.4)"
          }
        },
        {
          "key": "airflow",
          "value": 540,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 1",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.0 / 7.0 / 5.9 / 5.0 | 10.0 / 8.3 / 6.0 / 5.0 | 10.0 / 8.6 / 6.3 / 5.0 13.3 / 10.0 / 7.6 / 5.7"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "depth",
          "value": 230,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK25ZT-WF",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.36 (printed p.36), row \"Indoor unit\", column 2",
        "excerpt": "Indoor unit | SRK20ZT-WF,-WFB,-WFT | SRK25ZT-WF,-WFB,-WFT | SRK35ZT-WF,-WFB,-WFT | SRK50ZT-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Nominal cooling capacity (Min-Max)\", column 2",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.3) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.4)"
          }
        },
        {
          "key": "airflow",
          "value": 600,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 2",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.0 / 7.0 / 5.9 / 5.0 | 10.0 / 8.3 / 6.0 / 5.0 | 10.0 / 8.6 / 6.3 / 5.0 13.3 / 10.0 / 7.6 / 5.7"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "depth",
          "value": 230,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK25ZT-WFB",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.36 (printed p.36), row \"Indoor unit\", column 2",
        "excerpt": "Indoor unit | SRK20ZT-WF,-WFB,-WFT | SRK25ZT-WF,-WFB,-WFT | SRK35ZT-WF,-WFB,-WFT | SRK50ZT-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Nominal cooling capacity (Min-Max)\", column 2",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.3) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.4)"
          }
        },
        {
          "key": "airflow",
          "value": 600,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 2",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.0 / 7.0 / 5.9 / 5.0 | 10.0 / 8.3 / 6.0 / 5.0 | 10.0 / 8.6 / 6.3 / 5.0 13.3 / 10.0 / 7.6 / 5.7"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "depth",
          "value": 230,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK25ZT-WFT",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.36 (printed p.36), row \"Indoor unit\", column 2",
        "excerpt": "Indoor unit | SRK20ZT-WF,-WFB,-WFT | SRK25ZT-WF,-WFB,-WFT | SRK35ZT-WF,-WFB,-WFT | SRK50ZT-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Nominal cooling capacity (Min-Max)\", column 2",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.3) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.4)"
          }
        },
        {
          "key": "airflow",
          "value": 600,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 2",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.0 / 7.0 / 5.9 / 5.0 | 10.0 / 8.3 / 6.0 / 5.0 | 10.0 / 8.6 / 6.3 / 5.0 13.3 / 10.0 / 7.6 / 5.7"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "depth",
          "value": 230,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK35ZT-WF",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.36 (printed p.36), row \"Indoor unit\", column 3",
        "excerpt": "Indoor unit | SRK20ZT-WF,-WFB,-WFT | SRK25ZT-WF,-WFB,-WFT | SRK35ZT-WF,-WFB,-WFT | SRK50ZT-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Nominal cooling capacity (Min-Max)\", column 3",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.3) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.4)"
          }
        },
        {
          "key": "airflow",
          "value": 600,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 3",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.0 / 7.0 / 5.9 / 5.0 | 10.0 / 8.3 / 6.0 / 5.0 | 10.0 / 8.6 / 6.3 / 5.0 13.3 / 10.0 / 7.6 / 5.7"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "depth",
          "value": 230,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK35ZT-WFB",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.36 (printed p.36), row \"Indoor unit\", column 3",
        "excerpt": "Indoor unit | SRK20ZT-WF,-WFB,-WFT | SRK25ZT-WF,-WFB,-WFT | SRK35ZT-WF,-WFB,-WFT | SRK50ZT-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Nominal cooling capacity (Min-Max)\", column 3",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.3) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.4)"
          }
        },
        {
          "key": "airflow",
          "value": 600,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 3",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.0 / 7.0 / 5.9 / 5.0 | 10.0 / 8.3 / 6.0 / 5.0 | 10.0 / 8.6 / 6.3 / 5.0 13.3 / 10.0 / 7.6 / 5.7"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "depth",
          "value": 230,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK35ZT-WFT",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.36 (printed p.36), row \"Indoor unit\", column 3",
        "excerpt": "Indoor unit | SRK20ZT-WF,-WFB,-WFT | SRK25ZT-WF,-WFB,-WFT | SRK35ZT-WF,-WFB,-WFT | SRK50ZT-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Nominal cooling capacity (Min-Max)\", column 3",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.3) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.4)"
          }
        },
        {
          "key": "airflow",
          "value": 600,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 3",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.0 / 7.0 / 5.9 / 5.0 | 10.0 / 8.3 / 6.0 / 5.0 | 10.0 / 8.6 / 6.3 / 5.0 13.3 / 10.0 / 7.6 / 5.7"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "depth",
          "value": 230,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK50ZT-WF",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.36 (printed p.36), row \"Indoor unit\", column 4",
        "excerpt": "Indoor unit | SRK20ZT-WF,-WFB,-WFT | SRK25ZT-WF,-WFB,-WFT | SRK35ZT-WF,-WFB,-WFT | SRK50ZT-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Nominal cooling capacity (Min-Max)\", column 4",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.3) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.4)"
          }
        },
        {
          "key": "airflow",
          "value": 798,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 4",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.0 / 7.0 / 5.9 / 5.0 | 10.0 / 8.3 / 6.0 / 5.0 | 10.0 / 8.6 / 6.3 / 5.0 13.3 / 10.0 / 7.6 / 5.7"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "depth",
          "value": 230,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK50ZT-WFB",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.36 (printed p.36), row \"Indoor unit\", column 4",
        "excerpt": "Indoor unit | SRK20ZT-WF,-WFB,-WFT | SRK25ZT-WF,-WFB,-WFT | SRK35ZT-WF,-WFB,-WFT | SRK50ZT-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Nominal cooling capacity (Min-Max)\", column 4",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.3) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.4)"
          }
        },
        {
          "key": "airflow",
          "value": 798,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 4",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.0 / 7.0 / 5.9 / 5.0 | 10.0 / 8.3 / 6.0 / 5.0 | 10.0 / 8.6 / 6.3 / 5.0 13.3 / 10.0 / 7.6 / 5.7"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "depth",
          "value": 230,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK50ZT-WFT",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.36 (printed p.36), row \"Indoor unit\", column 4",
        "excerpt": "Indoor unit | SRK20ZT-WF,-WFB,-WFT | SRK25ZT-WF,-WFB,-WFT | SRK35ZT-WF,-WFB,-WFT | SRK50ZT-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Nominal cooling capacity (Min-Max)\", column 4",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.3) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.4)"
          }
        },
        {
          "key": "airflow",
          "value": 798,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 4",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.0 / 7.0 / 5.9 / 5.0 | 10.0 / 8.3 / 6.0 / 5.0 | 10.0 / 8.6 / 6.3 / 5.0 13.3 / 10.0 / 7.6 / 5.7"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "depth",
          "value": 230,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK20ZS-WF",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.38 (printed p.38), row \"Indoor unit\", column 1",
        "excerpt": "Indoor unit | SRK20ZS-WF,-WFB,-WFT SRK25ZS-WF,-WFB,-WFT SRK35ZS-WF,-WFB,-WFT SRK50ZS-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Nominal cooling capacity (Min-Max)\", column 1",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.1) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.5)"
          }
        },
        {
          "key": "airflow",
          "value": 558,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 1",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.3 / 7.0 / 5.9 / 5.0 | 9.9 / 8.0 / 5.9 / 5.0 | 11.3 / 8.7 / 7.0 / 5.0 | 12.1 / 9.9 / 7.4 / 5.9"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "depth",
          "value": 230,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK20ZS-WFB",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.38 (printed p.38), row \"Indoor unit\", column 1",
        "excerpt": "Indoor unit | SRK20ZS-WF,-WFB,-WFT SRK25ZS-WF,-WFB,-WFT SRK35ZS-WF,-WFB,-WFT SRK50ZS-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Nominal cooling capacity (Min-Max)\", column 1",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.1) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.5)"
          }
        },
        {
          "key": "airflow",
          "value": 558,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 1",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.3 / 7.0 / 5.9 / 5.0 | 9.9 / 8.0 / 5.9 / 5.0 | 11.3 / 8.7 / 7.0 / 5.0 | 12.1 / 9.9 / 7.4 / 5.9"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "depth",
          "value": 230,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK20ZS-WFT",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.38 (printed p.38), row \"Indoor unit\", column 1",
        "excerpt": "Indoor unit | SRK20ZS-WF,-WFB,-WFT SRK25ZS-WF,-WFB,-WFT SRK35ZS-WF,-WFB,-WFT SRK50ZS-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Nominal cooling capacity (Min-Max)\", column 1",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.1) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.5)"
          }
        },
        {
          "key": "airflow",
          "value": 558,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 1",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.3 / 7.0 / 5.9 / 5.0 | 9.9 / 8.0 / 5.9 / 5.0 | 11.3 / 8.7 / 7.0 / 5.0 | 12.1 / 9.9 / 7.4 / 5.9"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "depth",
          "value": 230,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK25ZS-WF",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.38 (printed p.38), row \"Indoor unit\", column 2",
        "excerpt": "Indoor unit | SRK20ZS-WF,-WFB,-WFT SRK25ZS-WF,-WFB,-WFT SRK35ZS-WF,-WFB,-WFT SRK50ZS-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Nominal cooling capacity (Min-Max)\", column 2",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.1) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.5)"
          }
        },
        {
          "key": "airflow",
          "value": 594,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 2",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.3 / 7.0 / 5.9 / 5.0 | 9.9 / 8.0 / 5.9 / 5.0 | 11.3 / 8.7 / 7.0 / 5.0 | 12.1 / 9.9 / 7.4 / 5.9"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "depth",
          "value": 230,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK25ZS-WFB",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.38 (printed p.38), row \"Indoor unit\", column 2",
        "excerpt": "Indoor unit | SRK20ZS-WF,-WFB,-WFT SRK25ZS-WF,-WFB,-WFT SRK35ZS-WF,-WFB,-WFT SRK50ZS-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Nominal cooling capacity (Min-Max)\", column 2",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.1) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.5)"
          }
        },
        {
          "key": "airflow",
          "value": 594,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 2",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.3 / 7.0 / 5.9 / 5.0 | 9.9 / 8.0 / 5.9 / 5.0 | 11.3 / 8.7 / 7.0 / 5.0 | 12.1 / 9.9 / 7.4 / 5.9"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "depth",
          "value": 230,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK25ZS-WFT",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.38 (printed p.38), row \"Indoor unit\", column 2",
        "excerpt": "Indoor unit | SRK20ZS-WF,-WFB,-WFT SRK25ZS-WF,-WFB,-WFT SRK35ZS-WF,-WFB,-WFT SRK50ZS-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Nominal cooling capacity (Min-Max)\", column 2",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.1) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.5)"
          }
        },
        {
          "key": "airflow",
          "value": 594,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 2",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.3 / 7.0 / 5.9 / 5.0 | 9.9 / 8.0 / 5.9 / 5.0 | 11.3 / 8.7 / 7.0 / 5.0 | 12.1 / 9.9 / 7.4 / 5.9"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "depth",
          "value": 230,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK35ZS-WF",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.38 (printed p.38), row \"Indoor unit\", column 3",
        "excerpt": "Indoor unit | SRK20ZS-WF,-WFB,-WFT SRK25ZS-WF,-WFB,-WFT SRK35ZS-WF,-WFB,-WFT SRK50ZS-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Nominal cooling capacity (Min-Max)\", column 3",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.1) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.5)"
          }
        },
        {
          "key": "airflow",
          "value": 678,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 3",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.3 / 7.0 / 5.9 / 5.0 | 9.9 / 8.0 / 5.9 / 5.0 | 11.3 / 8.7 / 7.0 / 5.0 | 12.1 / 9.9 / 7.4 / 5.9"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "depth",
          "value": 230,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK35ZS-WFB",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.38 (printed p.38), row \"Indoor unit\", column 3",
        "excerpt": "Indoor unit | SRK20ZS-WF,-WFB,-WFT SRK25ZS-WF,-WFB,-WFT SRK35ZS-WF,-WFB,-WFT SRK50ZS-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Nominal cooling capacity (Min-Max)\", column 3",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.1) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.5)"
          }
        },
        {
          "key": "airflow",
          "value": 678,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 3",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.3 / 7.0 / 5.9 / 5.0 | 9.9 / 8.0 / 5.9 / 5.0 | 11.3 / 8.7 / 7.0 / 5.0 | 12.1 / 9.9 / 7.4 / 5.9"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "depth",
          "value": 230,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK35ZS-WFT",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.38 (printed p.38), row \"Indoor unit\", column 3",
        "excerpt": "Indoor unit | SRK20ZS-WF,-WFB,-WFT SRK25ZS-WF,-WFB,-WFT SRK35ZS-WF,-WFB,-WFT SRK50ZS-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Nominal cooling capacity (Min-Max)\", column 3",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.1) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.5)"
          }
        },
        {
          "key": "airflow",
          "value": 678,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 3",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.3 / 7.0 / 5.9 / 5.0 | 9.9 / 8.0 / 5.9 / 5.0 | 11.3 / 8.7 / 7.0 / 5.0 | 12.1 / 9.9 / 7.4 / 5.9"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "depth",
          "value": 230,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK50ZS-WF",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.38 (printed p.38), row \"Indoor unit\", column 4",
        "excerpt": "Indoor unit | SRK20ZS-WF,-WFB,-WFT SRK25ZS-WF,-WFB,-WFT SRK35ZS-WF,-WFB,-WFT SRK50ZS-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Nominal cooling capacity (Min-Max)\", column 4",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.1) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.5)"
          }
        },
        {
          "key": "airflow",
          "value": 726,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 4",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.3 / 7.0 / 5.9 / 5.0 | 9.9 / 8.0 / 5.9 / 5.0 | 11.3 / 8.7 / 7.0 / 5.0 | 12.1 / 9.9 / 7.4 / 5.9"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "depth",
          "value": 230,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK50ZS-WFB",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.38 (printed p.38), row \"Indoor unit\", column 4",
        "excerpt": "Indoor unit | SRK20ZS-WF,-WFB,-WFT SRK25ZS-WF,-WFB,-WFT SRK35ZS-WF,-WFB,-WFT SRK50ZS-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Nominal cooling capacity (Min-Max)\", column 4",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.1) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.5)"
          }
        },
        {
          "key": "airflow",
          "value": 726,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 4",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.3 / 7.0 / 5.9 / 5.0 | 9.9 / 8.0 / 5.9 / 5.0 | 11.3 / 8.7 / 7.0 / 5.0 | 12.1 / 9.9 / 7.4 / 5.9"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "depth",
          "value": 230,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK50ZS-WFT",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.38 (printed p.38), row \"Indoor unit\", column 4",
        "excerpt": "Indoor unit | SRK20ZS-WF,-WFB,-WFT SRK25ZS-WF,-WFB,-WFT SRK35ZS-WF,-WFB,-WFT SRK50ZS-WF,-WFB,-WFT"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Nominal cooling capacity (Min-Max)\", column 4",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.1) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.5)"
          }
        },
        {
          "key": "airflow",
          "value": 726,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 4",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.3 / 7.0 / 5.9 / 5.0 | 9.9 / 8.0 / 5.9 / 5.0 | 11.3 / 8.7 / 7.0 / 5.0 | 12.1 / 9.9 / 7.4 / 5.9"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "depth",
          "value": 230,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK20ZS-W",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.39 (printed p.39), row \"Indoor unit\", column 1",
        "excerpt": "Indoor unit | SRK20ZS-W | SRK25ZS-W | SRK35ZS-W | SRK50ZS-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.39 (printed p.39), row \"Nominal cooling capacity (Min-Max)\", column 1",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.1) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.5)"
          }
        },
        {
          "key": "airflow",
          "value": 558,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.39 (printed p.39), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 1",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.3 / 7.0 / 5.9 / 5.0 | 9.9 / 8.0 / 5.9 / 5.0 | 11.3 / 8.7 / 7.0 / 5.0 | 12.1 / 9.9 / 7.4 / 5.9"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.39 (printed p.39), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.39 (printed p.39), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "depth",
          "value": 230,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.39 (printed p.39), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK25ZS-W",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.39 (printed p.39), row \"Indoor unit\", column 2",
        "excerpt": "Indoor unit | SRK20ZS-W | SRK25ZS-W | SRK35ZS-W | SRK50ZS-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.39 (printed p.39), row \"Nominal cooling capacity (Min-Max)\", column 2",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.1) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.5)"
          }
        },
        {
          "key": "airflow",
          "value": 594,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.39 (printed p.39), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 2",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.3 / 7.0 / 5.9 / 5.0 | 9.9 / 8.0 / 5.9 / 5.0 | 11.3 / 8.7 / 7.0 / 5.0 | 12.1 / 9.9 / 7.4 / 5.9"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.39 (printed p.39), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.39 (printed p.39), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "depth",
          "value": 230,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.39 (printed p.39), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK35ZS-W",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.39 (printed p.39), row \"Indoor unit\", column 3",
        "excerpt": "Indoor unit | SRK20ZS-W | SRK25ZS-W | SRK35ZS-W | SRK50ZS-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.39 (printed p.39), row \"Nominal cooling capacity (Min-Max)\", column 3",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.1) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.5)"
          }
        },
        {
          "key": "airflow",
          "value": 678,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.39 (printed p.39), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 3",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.3 / 7.0 / 5.9 / 5.0 | 9.9 / 8.0 / 5.9 / 5.0 | 11.3 / 8.7 / 7.0 / 5.0 | 12.1 / 9.9 / 7.4 / 5.9"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.39 (printed p.39), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.39 (printed p.39), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "depth",
          "value": 230,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.39 (printed p.39), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK50ZS-W",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.39 (printed p.39), row \"Indoor unit\", column 4",
        "excerpt": "Indoor unit | SRK20ZS-W | SRK25ZS-W | SRK35ZS-W | SRK50ZS-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.39 (printed p.39), row \"Nominal cooling capacity (Min-Max)\", column 4",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.1) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.5)"
          }
        },
        {
          "key": "airflow",
          "value": 726,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.39 (printed p.39), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 4",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.3 / 7.0 / 5.9 / 5.0 | 9.9 / 8.0 / 5.9 / 5.0 | 11.3 / 8.7 / 7.0 / 5.0 | 12.1 / 9.9 / 7.4 / 5.9"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.39 (printed p.39), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.39 (printed p.39), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        },
        {
          "key": "depth",
          "value": 230,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.39 (printed p.39), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 290 x 870 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK15ZTL-W",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.40 (printed p.40), row \"Indoor unit\", column 1",
        "excerpt": "Indoor unit | SRK15ZTL-W | SRK20ZTL-W | SRK25ZTL-W | SRK35ZTL-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 1.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Nominal cooling capacity (Min-Max)\", column 1",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 1.5 (0.7 - 2.5) | 2.0 (0.7 - 2.8) | 2.5 (0.8 - 3.2) | 3.5 (0.8 - 3.7)"
          }
        },
        {
          "key": "airflow",
          "value": 570,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 1",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.5 / 7.5 / 4.9 / 3.8 | 9.9 / 7.8 / 4.9 / 3.8 | 10.0 / 8.0 / 5.3 / 4.4 | 10.4 / 8.5 / 5.4 / 4.4"
          }
        },
        {
          "key": "height",
          "value": 294,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 294 x 798 x 210"
          }
        },
        {
          "key": "width",
          "value": 798,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 294 x 798 x 210"
          }
        },
        {
          "key": "depth",
          "value": 210,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 294 x 798 x 210"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK20ZTL-W",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.40 (printed p.40), row \"Indoor unit\", column 2",
        "excerpt": "Indoor unit | SRK15ZTL-W | SRK20ZTL-W | SRK25ZTL-W | SRK35ZTL-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Nominal cooling capacity (Min-Max)\", column 2",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 1.5 (0.7 - 2.5) | 2.0 (0.7 - 2.8) | 2.5 (0.8 - 3.2) | 3.5 (0.8 - 3.7)"
          }
        },
        {
          "key": "airflow",
          "value": 594,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 2",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.5 / 7.5 / 4.9 / 3.8 | 9.9 / 7.8 / 4.9 / 3.8 | 10.0 / 8.0 / 5.3 / 4.4 | 10.4 / 8.5 / 5.4 / 4.4"
          }
        },
        {
          "key": "height",
          "value": 294,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 294 x 798 x 210"
          }
        },
        {
          "key": "width",
          "value": 798,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 294 x 798 x 210"
          }
        },
        {
          "key": "depth",
          "value": 210,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 294 x 798 x 210"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK25ZTL-W",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.40 (printed p.40), row \"Indoor unit\", column 3",
        "excerpt": "Indoor unit | SRK15ZTL-W | SRK20ZTL-W | SRK25ZTL-W | SRK35ZTL-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Nominal cooling capacity (Min-Max)\", column 3",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 1.5 (0.7 - 2.5) | 2.0 (0.7 - 2.8) | 2.5 (0.8 - 3.2) | 3.5 (0.8 - 3.7)"
          }
        },
        {
          "key": "airflow",
          "value": 600,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 3",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.5 / 7.5 / 4.9 / 3.8 | 9.9 / 7.8 / 4.9 / 3.8 | 10.0 / 8.0 / 5.3 / 4.4 | 10.4 / 8.5 / 5.4 / 4.4"
          }
        },
        {
          "key": "height",
          "value": 294,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 294 x 798 x 210"
          }
        },
        {
          "key": "width",
          "value": 798,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 294 x 798 x 210"
          }
        },
        {
          "key": "depth",
          "value": 210,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 294 x 798 x 210"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK35ZTL-W",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.40 (printed p.40), row \"Indoor unit\", column 4",
        "excerpt": "Indoor unit | SRK15ZTL-W | SRK20ZTL-W | SRK25ZTL-W | SRK35ZTL-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Nominal cooling capacity (Min-Max)\", column 4",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 1.5 (0.7 - 2.5) | 2.0 (0.7 - 2.8) | 2.5 (0.8 - 3.2) | 3.5 (0.8 - 3.7)"
          }
        },
        {
          "key": "airflow",
          "value": 624,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 4",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.5 / 7.5 / 4.9 / 3.8 | 9.9 / 7.8 / 4.9 / 3.8 | 10.0 / 8.0 / 5.3 / 4.4 | 10.4 / 8.5 / 5.4 / 4.4"
          }
        },
        {
          "key": "height",
          "value": 294,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 294 x 798 x 210"
          }
        },
        {
          "key": "width",
          "value": 798,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 294 x 798 x 210"
          }
        },
        {
          "key": "depth",
          "value": 210,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 294 x 798 x 210"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK50ZTL-W",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.41 (printed p.41), row \"Indoor unit\", column 1",
        "excerpt": "Indoor unit | SRK50ZTL-W | SRK63ZTL-W | SRK71ZTL-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Nominal cooling capacity (Min-Max)\", column 1",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 5.0 (1.3 - 5.3) | 6.3 (1.2 - 7.1) | 7.1 (1.2 - 7.3)"
          }
        },
        {
          "key": "airflow",
          "value": 750,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 1",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 12.5 / 10.4 / 7.2 / 5.4 | 17.0 / 14.7 / 12.1 / 9.4 | 17.5 / 15.2 / 12.6 / 9.4"
          }
        },
        {
          "key": "height",
          "value": 294,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 294 x 798 x 210 | 294 x 998 x 230"
          }
        },
        {
          "key": "width",
          "value": 798,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 294 x 798 x 210 | 294 x 998 x 230"
          }
        },
        {
          "key": "depth",
          "value": 210,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 294 x 798 x 210 | 294 x 998 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK63ZTL-W",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.41 (printed p.41), row \"Indoor unit\", column 2",
        "excerpt": "Indoor unit | SRK50ZTL-W | SRK63ZTL-W | SRK71ZTL-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 6.3,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Nominal cooling capacity (Min-Max)\", column 2",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 5.0 (1.3 - 5.3) | 6.3 (1.2 - 7.1) | 7.1 (1.2 - 7.3)"
          }
        },
        {
          "key": "airflow",
          "value": 1020,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 2",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 12.5 / 10.4 / 7.2 / 5.4 | 17.0 / 14.7 / 12.1 / 9.4 | 17.5 / 15.2 / 12.6 / 9.4"
          }
        },
        {
          "key": "height",
          "value": 294,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 294 x 798 x 210 | 294 x 998 x 230"
          }
        },
        {
          "key": "width",
          "value": 998,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 294 x 798 x 210 | 294 x 998 x 230"
          }
        },
        {
          "key": "depth",
          "value": 230,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 294 x 798 x 210 | 294 x 998 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK71ZTL-W",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.41 (printed p.41), row \"Indoor unit\", column 3",
        "excerpt": "Indoor unit | SRK50ZTL-W | SRK63ZTL-W | SRK71ZTL-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 7.1,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Nominal cooling capacity (Min-Max)\", column 3",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 5.0 (1.3 - 5.3) | 6.3 (1.2 - 7.1) | 7.1 (1.2 - 7.3)"
          }
        },
        {
          "key": "airflow",
          "value": 1050,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 3",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 12.5 / 10.4 / 7.2 / 5.4 | 17.0 / 14.7 / 12.1 / 9.4 | 17.5 / 15.2 / 12.6 / 9.4"
          }
        },
        {
          "key": "height",
          "value": 294,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 294 x 798 x 210 | 294 x 998 x 230"
          }
        },
        {
          "key": "width",
          "value": 998,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 294 x 798 x 210 | 294 x 998 x 230"
          }
        },
        {
          "key": "depth",
          "value": 230,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 294 x 798 x 210 | 294 x 998 x 230"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK25ZSP-W1",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.42 (printed p.42), row \"Indoor unit\", column 1",
        "excerpt": "Indoor unit | SRK25ZSP-W1 | SRK35ZSP-W1 | SRK45ZSP-W1 | SRK50ZSP-W1"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Nominal cooling capacity (Min-Max)\", column 1",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.5 (0.8 - 3.2) | 3.2 (0.9 - 3.7) | 4.5 (1.3 - 4.8) | 5.0 (1.3 - 5.2)"
          }
        },
        {
          "key": "airflow",
          "value": 600,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 1",
            "excerpt": "Cooling (Hi/Me/Lo) | 10.0 / 7.6 / 4.3 | 10.4 / 7.2 / 4.3 | 9.7 / 7.8 / 3.7 | 10.5/ 7.8 / 3.7"
          }
        },
        {
          "key": "height",
          "value": 267,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 267 x 783 x 210"
          }
        },
        {
          "key": "width",
          "value": 783,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 267 x 783 x 210"
          }
        },
        {
          "key": "depth",
          "value": 210,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 267 x 783 x 210"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK35ZSP-W1",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.42 (printed p.42), row \"Indoor unit\", column 2",
        "excerpt": "Indoor unit | SRK25ZSP-W1 | SRK35ZSP-W1 | SRK45ZSP-W1 | SRK50ZSP-W1"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.2,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Nominal cooling capacity (Min-Max)\", column 2",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.5 (0.8 - 3.2) | 3.2 (0.9 - 3.7) | 4.5 (1.3 - 4.8) | 5.0 (1.3 - 5.2)"
          }
        },
        {
          "key": "airflow",
          "value": 624,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 2",
            "excerpt": "Cooling (Hi/Me/Lo) | 10.0 / 7.6 / 4.3 | 10.4 / 7.2 / 4.3 | 9.7 / 7.8 / 3.7 | 10.5/ 7.8 / 3.7"
          }
        },
        {
          "key": "height",
          "value": 267,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 267 x 783 x 210"
          }
        },
        {
          "key": "width",
          "value": 783,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 267 x 783 x 210"
          }
        },
        {
          "key": "depth",
          "value": 210,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 267 x 783 x 210"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK45ZSP-W1",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.42 (printed p.42), row \"Indoor unit\", column 3",
        "excerpt": "Indoor unit | SRK25ZSP-W1 | SRK35ZSP-W1 | SRK45ZSP-W1 | SRK50ZSP-W1"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 4.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Nominal cooling capacity (Min-Max)\", column 3",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.5 (0.8 - 3.2) | 3.2 (0.9 - 3.7) | 4.5 (1.3 - 4.8) | 5.0 (1.3 - 5.2)"
          }
        },
        {
          "key": "airflow",
          "value": 582,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 3",
            "excerpt": "Cooling (Hi/Me/Lo) | 10.0 / 7.6 / 4.3 | 10.4 / 7.2 / 4.3 | 9.7 / 7.8 / 3.7 | 10.5/ 7.8 / 3.7"
          }
        },
        {
          "key": "height",
          "value": 267,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 267 x 783 x 210"
          }
        },
        {
          "key": "width",
          "value": 783,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 267 x 783 x 210"
          }
        },
        {
          "key": "depth",
          "value": 210,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 267 x 783 x 210"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRK50ZSP-W1",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.42 (printed p.42), row \"Indoor unit\", column 4",
        "excerpt": "Indoor unit | SRK25ZSP-W1 | SRK35ZSP-W1 | SRK45ZSP-W1 | SRK50ZSP-W1"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Nominal cooling capacity (Min-Max)\", column 4",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.5 (0.8 - 3.2) | 3.2 (0.9 - 3.7) | 4.5 (1.3 - 4.8) | 5.0 (1.3 - 5.2)"
          }
        },
        {
          "key": "airflow",
          "value": 630,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 4",
            "excerpt": "Cooling (Hi/Me/Lo) | 10.0 / 7.6 / 4.3 | 10.4 / 7.2 / 4.3 | 9.7 / 7.8 / 3.7 | 10.5/ 7.8 / 3.7"
          }
        },
        {
          "key": "height",
          "value": 267,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 267 x 783 x 210"
          }
        },
        {
          "key": "width",
          "value": 783,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 267 x 783 x 210"
          }
        },
        {
          "key": "depth",
          "value": 210,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 267 x 783 x 210"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRF25ZS-W",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.43 (printed p.43), row \"Indoor unit\", column 1",
        "excerpt": "Indoor unit | SRF25ZS-W | SRF35ZS-W | SRF50ZSX-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.43 (printed p.43), row \"Nominal cooling capacity (Min-Max)\", column 1",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.5 (0.9 - 3.1) | 3.5 (0.9 - 4.1) | 5.0 (1.1 - 5.6)"
          }
        },
        {
          "key": "airflow",
          "value": 540,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.43 (printed p.43), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 1",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.0 / 7.6 / 6.7 / 5.8 | 9.2 / 7.8 / 7.3 / 6.4 | 11.5 / 9.6 / 7.4 / 6.6"
          }
        },
        {
          "key": "height",
          "value": 600,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.43 (printed p.43), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 600 x 860 x 238"
          }
        },
        {
          "key": "width",
          "value": 860,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.43 (printed p.43), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 600 x 860 x 238"
          }
        },
        {
          "key": "depth",
          "value": 238,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.43 (printed p.43), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 600 x 860 x 238"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRF35ZS-W",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.43 (printed p.43), row \"Indoor unit\", column 2",
        "excerpt": "Indoor unit | SRF25ZS-W | SRF35ZS-W | SRF50ZSX-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.43 (printed p.43), row \"Nominal cooling capacity (Min-Max)\", column 2",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.5 (0.9 - 3.1) | 3.5 (0.9 - 4.1) | 5.0 (1.1 - 5.6)"
          }
        },
        {
          "key": "airflow",
          "value": 552,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.43 (printed p.43), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 2",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.0 / 7.6 / 6.7 / 5.8 | 9.2 / 7.8 / 7.3 / 6.4 | 11.5 / 9.6 / 7.4 / 6.6"
          }
        },
        {
          "key": "height",
          "value": 600,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.43 (printed p.43), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 600 x 860 x 238"
          }
        },
        {
          "key": "width",
          "value": 860,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.43 (printed p.43), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 600 x 860 x 238"
          }
        },
        {
          "key": "depth",
          "value": 238,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.43 (printed p.43), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 600 x 860 x 238"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRF50ZSX-W",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.43 (printed p.43), row \"Indoor unit\", column 3",
        "excerpt": "Indoor unit | SRF25ZS-W | SRF35ZS-W | SRF50ZSX-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.43 (printed p.43), row \"Nominal cooling capacity (Min-Max)\", column 3",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.5 (0.9 - 3.1) | 3.5 (0.9 - 4.1) | 5.0 (1.1 - 5.6)"
          }
        },
        {
          "key": "airflow",
          "value": 690,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.43 (printed p.43), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 3",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.0 / 7.6 / 6.7 / 5.8 | 9.2 / 7.8 / 7.3 / 6.4 | 11.5 / 9.6 / 7.4 / 6.6"
          }
        },
        {
          "key": "height",
          "value": 600,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.43 (printed p.43), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 600 x 860 x 238"
          }
        },
        {
          "key": "width",
          "value": 860,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.43 (printed p.43), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 600 x 860 x 238"
          }
        },
        {
          "key": "depth",
          "value": 238,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.43 (printed p.43), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 600 x 860 x 238"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRR25ZS-W",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.44 (printed p.44), row \"Indoor unit\", column 1",
        "excerpt": "Indoor unit | SRR25ZS-W | SRR35ZS-W | SRR50ZS-W | SRR60ZS-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.44 (printed p.44), row \"Nominal cooling capacity (Min-Max)\", column 1",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.5 (0.9 - 3.2) | 3.5 (0.9 - 4.1) | 5.0 (1.2 - 6.0) | 5.6 (1.2 - 6.5)"
          }
        },
        {
          "key": "airflow",
          "value": 570,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.44 (printed p.44), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 1",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.5 / 8.0 / 6.5 / 4.5 | 10.0 / 8.5 / 7.0 / 5.0 | 13.5 / 11.0 / 10.0 / 7.5 | 14.5 / 11.5 / 10.5 / 8.0"
          }
        },
        {
          "key": "height",
          "value": 200,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.44 (printed p.44), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 200 x 750 x 500 | 200 x 950 x 500"
          }
        },
        {
          "key": "width",
          "value": 750,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.44 (printed p.44), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 200 x 750 x 500 | 200 x 950 x 500"
          }
        },
        {
          "key": "depth",
          "value": 500,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.44 (printed p.44), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | 200 x 750 x 500 | 200 x 950 x 500"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRR35ZS-W",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.44 (printed p.44), row \"Indoor unit\", column 2",
        "excerpt": "Indoor unit | SRR25ZS-W | SRR35ZS-W | SRR50ZS-W | SRR60ZS-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.44 (printed p.44), row \"Nominal cooling capacity (Min-Max)\", column 2",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.5 (0.9 - 3.2) | 3.5 (0.9 - 4.1) | 5.0 (1.2 - 6.0) | 5.6 (1.2 - 6.5)"
          }
        },
        {
          "key": "airflow",
          "value": 600,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.44 (printed p.44), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 2",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.5 / 8.0 / 6.5 / 4.5 | 10.0 / 8.5 / 7.0 / 5.0 | 13.5 / 11.0 / 10.0 / 7.5 | 14.5 / 11.5 / 10.5 / 8.0"
          }
        },
        {
          "key": "height",
          "value": 200,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.44 (printed p.44), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 200 x 750 x 500 | 200 x 950 x 500"
          }
        },
        {
          "key": "width",
          "value": 750,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.44 (printed p.44), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 200 x 750 x 500 | 200 x 950 x 500"
          }
        },
        {
          "key": "depth",
          "value": 500,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.44 (printed p.44), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | 200 x 750 x 500 | 200 x 950 x 500"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRR50ZS-W",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.44 (printed p.44), row \"Indoor unit\", column 3",
        "excerpt": "Indoor unit | SRR25ZS-W | SRR35ZS-W | SRR50ZS-W | SRR60ZS-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.44 (printed p.44), row \"Nominal cooling capacity (Min-Max)\", column 3",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.5 (0.9 - 3.2) | 3.5 (0.9 - 4.1) | 5.0 (1.2 - 6.0) | 5.6 (1.2 - 6.5)"
          }
        },
        {
          "key": "airflow",
          "value": 810,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.44 (printed p.44), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 3",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.5 / 8.0 / 6.5 / 4.5 | 10.0 / 8.5 / 7.0 / 5.0 | 13.5 / 11.0 / 10.0 / 7.5 | 14.5 / 11.5 / 10.5 / 8.0"
          }
        },
        {
          "key": "height",
          "value": 200,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.44 (printed p.44), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 200 x 750 x 500 | 200 x 950 x 500"
          }
        },
        {
          "key": "width",
          "value": 950,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.44 (printed p.44), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 200 x 750 x 500 | 200 x 950 x 500"
          }
        },
        {
          "key": "depth",
          "value": 500,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.44 (printed p.44), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | 200 x 750 x 500 | 200 x 950 x 500"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRR60ZS-W",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.44 (printed p.44), row \"Indoor unit\", column 4",
        "excerpt": "Indoor unit | SRR25ZS-W | SRR35ZS-W | SRR50ZS-W | SRR60ZS-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5.6,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.44 (printed p.44), row \"Nominal cooling capacity (Min-Max)\", column 4",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.5 (0.9 - 3.2) | 3.5 (0.9 - 4.1) | 5.0 (1.2 - 6.0) | 5.6 (1.2 - 6.5)"
          }
        },
        {
          "key": "airflow",
          "value": 870,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.44 (printed p.44), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 4",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 9.5 / 8.0 / 6.5 / 4.5 | 10.0 / 8.5 / 7.0 / 5.0 | 13.5 / 11.0 / 10.0 / 7.5 | 14.5 / 11.5 / 10.5 / 8.0"
          }
        },
        {
          "key": "height",
          "value": 200,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.44 (printed p.44), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 200 x 750 x 500 | 200 x 950 x 500"
          }
        },
        {
          "key": "width",
          "value": 950,
          "unit": "mm",
          "condition": "indoor casing W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.44 (printed p.44), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 200 x 750 x 500 | 200 x 950 x 500"
          }
        },
        {
          "key": "depth",
          "value": 500,
          "unit": "mm",
          "condition": "indoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.44 (printed p.44), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | 200 x 750 x 500 | 200 x 950 x 500"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "FDTC25VH1",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.45 (printed p.45), row \"Indoor unit\", column 1",
        "excerpt": "Indoor unit | FDTC25VH1 | FDTC35VH1 | FDTC40VH | FDTC50VH | FDTC60VH"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Nominal cooling capacity (Min-Max)\", column 1",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.5 (0.9 - 3.2) | 3.5 (0.9 - 4.3) | 4.0 (1.1 - 4.7) | 5.0 (1.1 - 5.6) | 5.6 (1.1 - 6.3)"
          }
        },
        {
          "key": "airflow",
          "value": 510,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 1",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 8.5 / 7.5 / 7.0 / 6.0 | 9.0 / 8.0 / 7.5 / 6.5 | 13 / 11 / 9 / 7 | 13 / 11 / 9 / 7 | 14 / 12 / 10 / 8"
          }
        },
        {
          "key": "height",
          "value": 248,
          "unit": "mm",
          "condition": "indoor unit casing excluding the separately listed decorative panel H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | Unit : 248 x 570 x 570 Panel : 10 x 620 x 620"
          }
        },
        {
          "key": "width",
          "value": 570,
          "unit": "mm",
          "condition": "indoor unit casing excluding the separately listed decorative panel W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | Unit : 248 x 570 x 570 Panel : 10 x 620 x 620"
          }
        },
        {
          "key": "depth",
          "value": 570,
          "unit": "mm",
          "condition": "indoor unit casing excluding the separately listed decorative panel D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 1",
            "excerpt": "Exterior | Indoor | Unit : 248 x 570 x 570 Panel : 10 x 620 x 620"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "FDTC35VH1",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.45 (printed p.45), row \"Indoor unit\", column 2",
        "excerpt": "Indoor unit | FDTC25VH1 | FDTC35VH1 | FDTC40VH | FDTC50VH | FDTC60VH"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Nominal cooling capacity (Min-Max)\", column 2",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.5 (0.9 - 3.2) | 3.5 (0.9 - 4.3) | 4.0 (1.1 - 4.7) | 5.0 (1.1 - 5.6) | 5.6 (1.1 - 6.3)"
          }
        },
        {
          "key": "airflow",
          "value": 540,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 2",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 8.5 / 7.5 / 7.0 / 6.0 | 9.0 / 8.0 / 7.5 / 6.5 | 13 / 11 / 9 / 7 | 13 / 11 / 9 / 7 | 14 / 12 / 10 / 8"
          }
        },
        {
          "key": "height",
          "value": 248,
          "unit": "mm",
          "condition": "indoor unit casing excluding the separately listed decorative panel H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | Unit : 248 x 570 x 570 Panel : 10 x 620 x 620"
          }
        },
        {
          "key": "width",
          "value": 570,
          "unit": "mm",
          "condition": "indoor unit casing excluding the separately listed decorative panel W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | Unit : 248 x 570 x 570 Panel : 10 x 620 x 620"
          }
        },
        {
          "key": "depth",
          "value": 570,
          "unit": "mm",
          "condition": "indoor unit casing excluding the separately listed decorative panel D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 2",
            "excerpt": "Exterior | Indoor | Unit : 248 x 570 x 570 Panel : 10 x 620 x 620"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "FDTC40VH",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.45 (printed p.45), row \"Indoor unit\", column 3",
        "excerpt": "Indoor unit | FDTC25VH1 | FDTC35VH1 | FDTC40VH | FDTC50VH | FDTC60VH"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 4,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Nominal cooling capacity (Min-Max)\", column 3",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.5 (0.9 - 3.2) | 3.5 (0.9 - 4.3) | 4.0 (1.1 - 4.7) | 5.0 (1.1 - 5.6) | 5.6 (1.1 - 6.3)"
          }
        },
        {
          "key": "airflow",
          "value": 780,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 3",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 8.5 / 7.5 / 7.0 / 6.0 | 9.0 / 8.0 / 7.5 / 6.5 | 13 / 11 / 9 / 7 | 13 / 11 / 9 / 7 | 14 / 12 / 10 / 8"
          }
        },
        {
          "key": "height",
          "value": 248,
          "unit": "mm",
          "condition": "indoor unit casing excluding the separately listed decorative panel H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | Unit : 248 x 570 x 570 Panel : 10 x 620 x 620"
          }
        },
        {
          "key": "width",
          "value": 570,
          "unit": "mm",
          "condition": "indoor unit casing excluding the separately listed decorative panel W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | Unit : 248 x 570 x 570 Panel : 10 x 620 x 620"
          }
        },
        {
          "key": "depth",
          "value": 570,
          "unit": "mm",
          "condition": "indoor unit casing excluding the separately listed decorative panel D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 3",
            "excerpt": "Exterior | Indoor | Unit : 248 x 570 x 570 Panel : 10 x 620 x 620"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "FDTC50VH",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.45 (printed p.45), row \"Indoor unit\", column 4",
        "excerpt": "Indoor unit | FDTC25VH1 | FDTC35VH1 | FDTC40VH | FDTC50VH | FDTC60VH"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Nominal cooling capacity (Min-Max)\", column 4",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.5 (0.9 - 3.2) | 3.5 (0.9 - 4.3) | 4.0 (1.1 - 4.7) | 5.0 (1.1 - 5.6) | 5.6 (1.1 - 6.3)"
          }
        },
        {
          "key": "airflow",
          "value": 780,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 4",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 8.5 / 7.5 / 7.0 / 6.0 | 9.0 / 8.0 / 7.5 / 6.5 | 13 / 11 / 9 / 7 | 13 / 11 / 9 / 7 | 14 / 12 / 10 / 8"
          }
        },
        {
          "key": "height",
          "value": 248,
          "unit": "mm",
          "condition": "indoor unit casing excluding the separately listed decorative panel H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | Unit : 248 x 570 x 570 Panel : 10 x 620 x 620"
          }
        },
        {
          "key": "width",
          "value": 570,
          "unit": "mm",
          "condition": "indoor unit casing excluding the separately listed decorative panel W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | Unit : 248 x 570 x 570 Panel : 10 x 620 x 620"
          }
        },
        {
          "key": "depth",
          "value": 570,
          "unit": "mm",
          "condition": "indoor unit casing excluding the separately listed decorative panel D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 4",
            "excerpt": "Exterior | Indoor | Unit : 248 x 570 x 570 Panel : 10 x 620 x 620"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "FDTC60VH",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.45 (printed p.45), row \"Indoor unit\", column 5",
        "excerpt": "Indoor unit | FDTC25VH1 | FDTC35VH1 | FDTC40VH | FDTC50VH | FDTC60VH"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5.6,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Nominal cooling capacity (Min-Max)\", column 5",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.5 (0.9 - 3.2) | 3.5 (0.9 - 4.3) | 4.0 (1.1 - 4.7) | 5.0 (1.1 - 5.6) | 5.6 (1.1 - 6.3)"
          }
        },
        {
          "key": "airflow",
          "value": 840,
          "unit": "m3/h",
          "condition": "cooling high fan (Hi), indoor",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Air flow Indoor Cooling (Hi/Me/Lo...), m³/min Hi value × 60\", column 5",
            "excerpt": "Cooling (Hi/Me/Lo/Ulo) | 8.5 / 7.5 / 7.0 / 6.0 | 9.0 / 8.0 / 7.5 / 6.5 | 13 / 11 / 9 / 7 | 13 / 11 / 9 / 7 | 14 / 12 / 10 / 8"
          }
        },
        {
          "key": "height",
          "value": 248,
          "unit": "mm",
          "condition": "indoor unit casing excluding the separately listed decorative panel H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 5",
            "excerpt": "Exterior | Indoor | Unit : 248 x 570 x 570 Panel : 10 x 620 x 620"
          }
        },
        {
          "key": "width",
          "value": 570,
          "unit": "mm",
          "condition": "indoor unit casing excluding the separately listed decorative panel W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 5",
            "excerpt": "Exterior | Indoor | Unit : 248 x 570 x 570 Panel : 10 x 620 x 620"
          }
        },
        {
          "key": "depth",
          "value": 570,
          "unit": "mm",
          "condition": "indoor unit casing excluding the separately listed decorative panel D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Exterior dimensions Indoor (Height x Width x Depth)\", column 5",
            "excerpt": "Exterior | Indoor | Unit : 248 x 570 x 570 Panel : 10 x 620 x 620"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRC20ZSX-W",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.32 (printed p.32), row \"Outdoor unit\", column 1",
        "excerpt": "Outdoor unit | SRC20ZSX-W | SRC25ZSX-W | SRC35ZSX-W | SRC50ZSX-W2,-W3 SRC60ZSX-W1,-W3"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Nominal cooling capacity (Min-Max)\", column 1",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 3.4) | 2.5 (0.9 - 3.8) | 3.5 (0.9 - 4.5) | 5.0 (1.0 - 6.2) | 6.1 (1.0 - 6.9)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Refrigerant Type/GWP\", column 1",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 1860,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 1",
            "excerpt": "Outdoor Cooling/Heating | 31.0 / 31.0 | 31.0 / 31.0 | 36.0 / 31.0 | 39.0 / 33.0 | 41.5 / 39.0"
          }
        },
        {
          "key": "height",
          "value": 640,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Outdoor\", column 1",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290"
          }
        },
        {
          "key": "width",
          "value": 800,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Outdoor\", column 1",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Outdoor\", column 1",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Outdoor operating temperature range Cooling\", column 1",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Outdoor operating temperature range Cooling\", column 1",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -20,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Outdoor operating temperature range Heating\", column 1",
            "excerpt": "temperature range | Heating | -20 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Outdoor operating temperature range Heating\", column 1",
            "excerpt": "temperature range | Heating | -20 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Diamond SRK-ZSX-WF wall: single-split column pairs SRC20ZSX-W with SRK20ZSX-WF, SRK20ZSX-WFB, SRK20ZSX-WFT",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Indoor unit / Outdoor unit\", column 1",
            "excerpt": "Outdoor unit | SRC20ZSX-W | SRC25ZSX-W | SRC35ZSX-W | SRC50ZSX-W2,-W3 SRC60ZSX-W1,-W3"
          }
        },
        {
          "description": "Diamond SRK-ZSX-W wall: single-split column pairs SRC20ZSX-W with SRK20ZSX-W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Indoor unit / Outdoor unit\", column 1",
            "excerpt": "Outdoor unit | SRC20ZSX-W | SRC25ZSX-W | SRC35ZSX-W | SRC50ZSX-W2,-W3 SRC60ZSX-W1,-W3"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRC25ZSX-W",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.32 (printed p.32), row \"Outdoor unit\", column 2",
        "excerpt": "Outdoor unit | SRC20ZSX-W | SRC25ZSX-W | SRC35ZSX-W | SRC50ZSX-W2,-W3 SRC60ZSX-W1,-W3"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Nominal cooling capacity (Min-Max)\", column 2",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 3.4) | 2.5 (0.9 - 3.8) | 3.5 (0.9 - 4.5) | 5.0 (1.0 - 6.2) | 6.1 (1.0 - 6.9)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Refrigerant Type/GWP\", column 2",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 1860,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 2",
            "excerpt": "Outdoor Cooling/Heating | 31.0 / 31.0 | 31.0 / 31.0 | 36.0 / 31.0 | 39.0 / 33.0 | 41.5 / 39.0"
          }
        },
        {
          "key": "height",
          "value": 640,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Outdoor\", column 2",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290"
          }
        },
        {
          "key": "width",
          "value": 800,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Outdoor\", column 2",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Outdoor\", column 2",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Outdoor operating temperature range Cooling\", column 2",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Outdoor operating temperature range Cooling\", column 2",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -20,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Outdoor operating temperature range Heating\", column 2",
            "excerpt": "temperature range | Heating | -20 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Outdoor operating temperature range Heating\", column 2",
            "excerpt": "temperature range | Heating | -20 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Diamond SRK-ZSX-WF wall: single-split column pairs SRC25ZSX-W with SRK25ZSX-WF, SRK25ZSX-WFB, SRK25ZSX-WFT",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Indoor unit / Outdoor unit\", column 2",
            "excerpt": "Outdoor unit | SRC20ZSX-W | SRC25ZSX-W | SRC35ZSX-W | SRC50ZSX-W2,-W3 SRC60ZSX-W1,-W3"
          }
        },
        {
          "description": "Diamond SRK-ZSX-W wall: single-split column pairs SRC25ZSX-W with SRK25ZSX-W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Indoor unit / Outdoor unit\", column 2",
            "excerpt": "Outdoor unit | SRC20ZSX-W | SRC25ZSX-W | SRC35ZSX-W | SRC50ZSX-W2,-W3 SRC60ZSX-W1,-W3"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRC35ZSX-W",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.32 (printed p.32), row \"Outdoor unit\", column 3",
        "excerpt": "Outdoor unit | SRC20ZSX-W | SRC25ZSX-W | SRC35ZSX-W | SRC50ZSX-W2,-W3 SRC60ZSX-W1,-W3"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Nominal cooling capacity (Min-Max)\", column 3",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 3.4) | 2.5 (0.9 - 3.8) | 3.5 (0.9 - 4.5) | 5.0 (1.0 - 6.2) | 6.1 (1.0 - 6.9)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Refrigerant Type/GWP\", column 3",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 2160,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 3",
            "excerpt": "Outdoor Cooling/Heating | 31.0 / 31.0 | 31.0 / 31.0 | 36.0 / 31.0 | 39.0 / 33.0 | 41.5 / 39.0"
          }
        },
        {
          "key": "height",
          "value": 640,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Outdoor\", column 3",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290"
          }
        },
        {
          "key": "width",
          "value": 800,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Outdoor\", column 3",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Outdoor\", column 3",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Outdoor operating temperature range Cooling\", column 3",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Outdoor operating temperature range Cooling\", column 3",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -20,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Outdoor operating temperature range Heating\", column 3",
            "excerpt": "temperature range | Heating | -20 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Outdoor operating temperature range Heating\", column 3",
            "excerpt": "temperature range | Heating | -20 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Diamond SRK-ZSX-WF wall: single-split column pairs SRC35ZSX-W with SRK35ZSX-WF, SRK35ZSX-WFB, SRK35ZSX-WFT",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Indoor unit / Outdoor unit\", column 3",
            "excerpt": "Outdoor unit | SRC20ZSX-W | SRC25ZSX-W | SRC35ZSX-W | SRC50ZSX-W2,-W3 SRC60ZSX-W1,-W3"
          }
        },
        {
          "description": "Diamond SRK-ZSX-W wall: single-split column pairs SRC35ZSX-W with SRK35ZSX-W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Indoor unit / Outdoor unit\", column 3",
            "excerpt": "Outdoor unit | SRC20ZSX-W | SRC25ZSX-W | SRC35ZSX-W | SRC50ZSX-W2,-W3 SRC60ZSX-W1,-W3"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRC50ZSX-W2",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.32 (printed p.32), row \"Outdoor unit\", column 4",
        "excerpt": "Outdoor unit | SRC20ZSX-W | SRC25ZSX-W | SRC35ZSX-W | SRC50ZSX-W2,-W3 SRC60ZSX-W1,-W3"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Nominal cooling capacity (Min-Max)\", column 4",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 3.4) | 2.5 (0.9 - 3.8) | 3.5 (0.9 - 4.5) | 5.0 (1.0 - 6.2) | 6.1 (1.0 - 6.9)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Refrigerant Type/GWP\", column 4",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 2340,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 4",
            "excerpt": "Outdoor Cooling/Heating | 31.0 / 31.0 | 31.0 / 31.0 | 36.0 / 31.0 | 39.0 / 33.0 | 41.5 / 39.0"
          }
        },
        {
          "key": "height",
          "value": 640,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Outdoor\", column 4",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290"
          }
        },
        {
          "key": "width",
          "value": 800,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Outdoor\", column 4",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Outdoor\", column 4",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Outdoor operating temperature range Cooling\", column 4",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Outdoor operating temperature range Cooling\", column 4",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -20,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Outdoor operating temperature range Heating\", column 4",
            "excerpt": "temperature range | Heating | -20 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Outdoor operating temperature range Heating\", column 4",
            "excerpt": "temperature range | Heating | -20 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Diamond SRK-ZSX-WF wall: single-split column pairs SRC50ZSX-W2 with SRK50ZSX-WF, SRK50ZSX-WFB, SRK50ZSX-WFT",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Indoor unit / Outdoor unit\", column 4",
            "excerpt": "Outdoor unit | SRC20ZSX-W | SRC25ZSX-W | SRC35ZSX-W | SRC50ZSX-W2,-W3 SRC60ZSX-W1,-W3"
          }
        },
        {
          "description": "Diamond SRK-ZSX-W wall: single-split column pairs SRC50ZSX-W2 with SRK50ZSX-W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Indoor unit / Outdoor unit\", column 4",
            "excerpt": "Outdoor unit | SRC20ZSX-W | SRC25ZSX-W | SRC35ZSX-W | SRC50ZSX-W2,-W3 SRC60ZSX-W1,-W3"
          }
        },
        {
          "description": "SRF-ZS/ZSX floor standing: single-split column pairs SRC50ZSX-W2 with SRF50ZSX-W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.43 (printed p.43), row \"Indoor unit / Outdoor unit\", column 3",
            "excerpt": "Outdoor unit | SRC25ZS-W2 | SRC35ZS-W2 | SRC50ZSX-W2,-W3"
          }
        },
        {
          "description": "FDTC-VH 4-way ceiling cassette: single-split column pairs SRC50ZSX-W2 with FDTC50VH",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Indoor unit / Outdoor unit\", column 4",
            "excerpt": "Outdoor unit | SRC25ZS-W2 | SRC35ZS-W2 | SRC40ZSX-W1 | SRC50ZSX-W2,-W3 SRC60ZSX-W1,-W3"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue.",
        "heatingOutdoorMinimum is printed as -15 in the SRF-ZS/ZSX floor standing pair column (SRF50ZSX-W); the applied value -20 is from the Diamond SRK-ZSX-WF wall column.",
        "heatingOutdoorMaximum is printed as 20 in the FDTC-VH 4-way ceiling cassette pair column (FDTC50VH); the applied value 24 is from the Diamond SRK-ZSX-WF wall column."
      ]
    },
    {
      "modelReference": "SRC50ZSX-W3",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.32 (printed p.32), row \"Outdoor unit\", column 4",
        "excerpt": "Outdoor unit | SRC20ZSX-W | SRC25ZSX-W | SRC35ZSX-W | SRC50ZSX-W2,-W3 SRC60ZSX-W1,-W3"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Nominal cooling capacity (Min-Max)\", column 4",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 3.4) | 2.5 (0.9 - 3.8) | 3.5 (0.9 - 4.5) | 5.0 (1.0 - 6.2) | 6.1 (1.0 - 6.9)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Refrigerant Type/GWP\", column 4",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 2340,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 4",
            "excerpt": "Outdoor Cooling/Heating | 31.0 / 31.0 | 31.0 / 31.0 | 36.0 / 31.0 | 39.0 / 33.0 | 41.5 / 39.0"
          }
        },
        {
          "key": "height",
          "value": 640,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Outdoor\", column 4",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290"
          }
        },
        {
          "key": "width",
          "value": 800,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Outdoor\", column 4",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Outdoor\", column 4",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Outdoor operating temperature range Cooling\", column 4",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Outdoor operating temperature range Cooling\", column 4",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -20,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Outdoor operating temperature range Heating\", column 4",
            "excerpt": "temperature range | Heating | -20 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Outdoor operating temperature range Heating\", column 4",
            "excerpt": "temperature range | Heating | -20 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Diamond SRK-ZSX-WF wall: single-split column pairs SRC50ZSX-W3 with SRK50ZSX-WF, SRK50ZSX-WFB, SRK50ZSX-WFT",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Indoor unit / Outdoor unit\", column 4",
            "excerpt": "Outdoor unit | SRC20ZSX-W | SRC25ZSX-W | SRC35ZSX-W | SRC50ZSX-W2,-W3 SRC60ZSX-W1,-W3"
          }
        },
        {
          "description": "Diamond SRK-ZSX-W wall: single-split column pairs SRC50ZSX-W3 with SRK50ZSX-W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Indoor unit / Outdoor unit\", column 4",
            "excerpt": "Outdoor unit | SRC20ZSX-W | SRC25ZSX-W | SRC35ZSX-W | SRC50ZSX-W2,-W3 SRC60ZSX-W1,-W3"
          }
        },
        {
          "description": "SRF-ZS/ZSX floor standing: single-split column pairs SRC50ZSX-W3 with SRF50ZSX-W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.43 (printed p.43), row \"Indoor unit / Outdoor unit\", column 3",
            "excerpt": "Outdoor unit | SRC25ZS-W2 | SRC35ZS-W2 | SRC50ZSX-W2,-W3"
          }
        },
        {
          "description": "SRR-ZS ceiling concealed (ducted): single-split column pairs SRC50ZSX-W3 with SRR50ZS-W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.44 (printed p.44), row \"Indoor unit / Outdoor unit\", column 3",
            "excerpt": "Outdoor unit | SRC25ZS-W2 | SRC35ZS-W2 | SRC50ZSX-W3 | SRC60ZSX-W3"
          }
        },
        {
          "description": "FDTC-VH 4-way ceiling cassette: single-split column pairs SRC50ZSX-W3 with FDTC50VH",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Indoor unit / Outdoor unit\", column 4",
            "excerpt": "Outdoor unit | SRC25ZS-W2 | SRC35ZS-W2 | SRC40ZSX-W1 | SRC50ZSX-W2,-W3 SRC60ZSX-W1,-W3"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue.",
        "heatingOutdoorMinimum is printed as -15 in the SRF-ZS/ZSX floor standing pair column (SRF50ZSX-W); the applied value -20 is from the Diamond SRK-ZSX-WF wall column.",
        "heatingOutdoorMinimum is printed as -15 in the SRR-ZS ceiling concealed (ducted) pair column (SRR50ZS-W); the applied value -20 is from the Diamond SRK-ZSX-WF wall column.",
        "heatingOutdoorMaximum is printed as 20 in the FDTC-VH 4-way ceiling cassette pair column (FDTC50VH); the applied value 24 is from the Diamond SRK-ZSX-WF wall column."
      ]
    },
    {
      "modelReference": "SRC60ZSX-W1",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.32 (printed p.32), row \"Outdoor unit\", column 5",
        "excerpt": "Outdoor unit | SRC20ZSX-W | SRC25ZSX-W | SRC35ZSX-W | SRC50ZSX-W2,-W3 SRC60ZSX-W1,-W3"
      },
      "facts": [
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Refrigerant Type/GWP\", column 5",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 2490,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 5",
            "excerpt": "Outdoor Cooling/Heating | 31.0 / 31.0 | 31.0 / 31.0 | 36.0 / 31.0 | 39.0 / 33.0 | 41.5 / 39.0"
          }
        },
        {
          "key": "height",
          "value": 640,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Outdoor\", column 5",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290"
          }
        },
        {
          "key": "width",
          "value": 800,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Outdoor\", column 5",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Outdoor\", column 5",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Outdoor operating temperature range Cooling\", column 5",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Outdoor operating temperature range Cooling\", column 5",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -20,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Outdoor operating temperature range Heating\", column 5",
            "excerpt": "temperature range | Heating | -20 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Outdoor operating temperature range Heating\", column 5",
            "excerpt": "temperature range | Heating | -20 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Diamond SRK-ZSX-WF wall: single-split column pairs SRC60ZSX-W1 with SRK60ZSX-WF, SRK60ZSX-WFB, SRK60ZSX-WFT",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Indoor unit / Outdoor unit\", column 5",
            "excerpt": "Outdoor unit | SRC20ZSX-W | SRC25ZSX-W | SRC35ZSX-W | SRC50ZSX-W2,-W3 SRC60ZSX-W1,-W3"
          }
        },
        {
          "description": "Diamond SRK-ZSX-W wall: single-split column pairs SRC60ZSX-W1 with SRK60ZSX-W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Indoor unit / Outdoor unit\", column 5",
            "excerpt": "Outdoor unit | SRC20ZSX-W | SRC25ZSX-W | SRC35ZSX-W | SRC50ZSX-W2,-W3 SRC60ZSX-W1,-W3"
          }
        },
        {
          "description": "FDTC-VH 4-way ceiling cassette: single-split column pairs SRC60ZSX-W1 with FDTC60VH",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Indoor unit / Outdoor unit\", column 5",
            "excerpt": "Outdoor unit | SRC25ZS-W2 | SRC35ZS-W2 | SRC40ZSX-W1 | SRC50ZSX-W2,-W3 SRC60ZSX-W1,-W3"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue.",
        "heatingOutdoorMaximum is printed as 20 in the FDTC-VH 4-way ceiling cassette pair column (FDTC60VH); the applied value 24 is from the Diamond SRK-ZSX-WF wall column.",
        "Nominal cooling capacity differs between matched pair columns; it is not applied to this shared outdoor."
      ]
    },
    {
      "modelReference": "SRC60ZSX-W3",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.32 (printed p.32), row \"Outdoor unit\", column 5",
        "excerpt": "Outdoor unit | SRC20ZSX-W | SRC25ZSX-W | SRC35ZSX-W | SRC50ZSX-W2,-W3 SRC60ZSX-W1,-W3"
      },
      "facts": [
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Refrigerant Type/GWP\", column 5",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 2490,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 5",
            "excerpt": "Outdoor Cooling/Heating | 31.0 / 31.0 | 31.0 / 31.0 | 36.0 / 31.0 | 39.0 / 33.0 | 41.5 / 39.0"
          }
        },
        {
          "key": "height",
          "value": 640,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Outdoor\", column 5",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290"
          }
        },
        {
          "key": "width",
          "value": 800,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Outdoor\", column 5",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Exterior dimensions Outdoor\", column 5",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Outdoor operating temperature range Cooling\", column 5",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Outdoor operating temperature range Cooling\", column 5",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -20,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Outdoor operating temperature range Heating\", column 5",
            "excerpt": "temperature range | Heating | -20 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Outdoor operating temperature range Heating\", column 5",
            "excerpt": "temperature range | Heating | -20 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Diamond SRK-ZSX-WF wall: single-split column pairs SRC60ZSX-W3 with SRK60ZSX-WF, SRK60ZSX-WFB, SRK60ZSX-WFT",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.32 (printed p.32), row \"Indoor unit / Outdoor unit\", column 5",
            "excerpt": "Outdoor unit | SRC20ZSX-W | SRC25ZSX-W | SRC35ZSX-W | SRC50ZSX-W2,-W3 SRC60ZSX-W1,-W3"
          }
        },
        {
          "description": "Diamond SRK-ZSX-W wall: single-split column pairs SRC60ZSX-W3 with SRK60ZSX-W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.33 (printed p.33), row \"Indoor unit / Outdoor unit\", column 5",
            "excerpt": "Outdoor unit | SRC20ZSX-W | SRC25ZSX-W | SRC35ZSX-W | SRC50ZSX-W2,-W3 SRC60ZSX-W1,-W3"
          }
        },
        {
          "description": "SRR-ZS ceiling concealed (ducted): single-split column pairs SRC60ZSX-W3 with SRR60ZS-W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.44 (printed p.44), row \"Indoor unit / Outdoor unit\", column 4",
            "excerpt": "Outdoor unit | SRC25ZS-W2 | SRC35ZS-W2 | SRC50ZSX-W3 | SRC60ZSX-W3"
          }
        },
        {
          "description": "FDTC-VH 4-way ceiling cassette: single-split column pairs SRC60ZSX-W3 with FDTC60VH",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Indoor unit / Outdoor unit\", column 5",
            "excerpt": "Outdoor unit | SRC25ZS-W2 | SRC35ZS-W2 | SRC40ZSX-W1 | SRC50ZSX-W2,-W3 SRC60ZSX-W1,-W3"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue.",
        "heatingOutdoorMinimum is printed as -15 in the SRR-ZS ceiling concealed (ducted) pair column (SRR60ZS-W); the applied value -20 is from the Diamond SRK-ZSX-WF wall column.",
        "Nominal cooling capacity differs between matched pair columns; it is not applied to this shared outdoor.",
        "heatingOutdoorMaximum is printed as 20 in the FDTC-VH 4-way ceiling cassette pair column (FDTC60VH); the applied value 24 is from the Diamond SRK-ZSX-WF wall column."
      ]
    },
    {
      "modelReference": "SRC63ZR-W",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.34 (printed p.34), row \"Outdoor unit\", column 1",
        "excerpt": "Outdoor unit | SRC63ZR-W | SRC71ZR-W | SRC80ZR-W | FDC100VNP-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 6.3,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Nominal cooling capacity (Min-Max)\", column 1",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 6.3 (1.2 - 7.4) | 7.1 (2.3 - 7.8) | 8.0 (2.3 - 9.7) | 9.6 (2.1 - 9.6)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Refrigerant Type/GWP\", column 1",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 2490,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 1",
            "excerpt": "Outdoor Cooling/Heating | 41.5 / 41.5 | 55 / 43.5 | 63 / 49.5 | 63 / 55"
          }
        },
        {
          "key": "height",
          "value": 640,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Exterior dimensions Outdoor\", column 1",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290 | 750 x 880(+88) x 340"
          }
        },
        {
          "key": "width",
          "value": 800,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Exterior dimensions Outdoor\", column 1",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290 | 750 x 880(+88) x 340"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Exterior dimensions Outdoor\", column 1",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290 | 750 x 880(+88) x 340"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Outdoor operating temperature range Cooling\", column 1",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Outdoor operating temperature range Cooling\", column 1",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Outdoor operating temperature range Heating\", column 1",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Outdoor operating temperature range Heating\", column 1",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Diamond SRK-ZR-WF wall: single-split column pairs SRC63ZR-W with SRK63ZR-WF",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Indoor unit / Outdoor unit\", column 1",
            "excerpt": "Outdoor unit | SRC63ZR-W | SRC71ZR-W | SRC80ZR-W | FDC100VNP-W"
          }
        },
        {
          "description": "Diamond SRK-ZR-W wall: single-split column pairs SRC63ZR-W with SRK63ZR-W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.35 (printed p.35), row \"Indoor unit / Outdoor unit\", column 1",
            "excerpt": "Outdoor unit | SRC63ZR-W | SRC71ZR-W | SRC80ZR-W | FDC100VNP-W"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRC71ZR-W",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.34 (printed p.34), row \"Outdoor unit\", column 2",
        "excerpt": "Outdoor unit | SRC63ZR-W | SRC71ZR-W | SRC80ZR-W | FDC100VNP-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 7.1,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Nominal cooling capacity (Min-Max)\", column 2",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 6.3 (1.2 - 7.4) | 7.1 (2.3 - 7.8) | 8.0 (2.3 - 9.7) | 9.6 (2.1 - 9.6)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Refrigerant Type/GWP\", column 2",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 3300,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 2",
            "excerpt": "Outdoor Cooling/Heating | 41.5 / 41.5 | 55 / 43.5 | 63 / 49.5 | 63 / 55"
          }
        },
        {
          "key": "height",
          "value": 750,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Exterior dimensions Outdoor\", column 2",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290 | 750 x 880(+88) x 340"
          }
        },
        {
          "key": "width",
          "value": 880,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Exterior dimensions Outdoor\", column 2",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290 | 750 x 880(+88) x 340"
          }
        },
        {
          "key": "depth",
          "value": 340,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Exterior dimensions Outdoor\", column 2",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290 | 750 x 880(+88) x 340"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Outdoor operating temperature range Cooling\", column 2",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Outdoor operating temperature range Cooling\", column 2",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Outdoor operating temperature range Heating\", column 2",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Outdoor operating temperature range Heating\", column 2",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Diamond SRK-ZR-WF wall: single-split column pairs SRC71ZR-W with SRK71ZR-WF",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Indoor unit / Outdoor unit\", column 2",
            "excerpt": "Outdoor unit | SRC63ZR-W | SRC71ZR-W | SRC80ZR-W | FDC100VNP-W"
          }
        },
        {
          "description": "Diamond SRK-ZR-W wall: single-split column pairs SRC71ZR-W with SRK71ZR-W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.35 (printed p.35), row \"Indoor unit / Outdoor unit\", column 2",
            "excerpt": "Outdoor unit | SRC63ZR-W | SRC71ZR-W | SRC80ZR-W | FDC100VNP-W"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRC80ZR-W",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.34 (printed p.34), row \"Outdoor unit\", column 3",
        "excerpt": "Outdoor unit | SRC63ZR-W | SRC71ZR-W | SRC80ZR-W | FDC100VNP-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 8,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Nominal cooling capacity (Min-Max)\", column 3",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 6.3 (1.2 - 7.4) | 7.1 (2.3 - 7.8) | 8.0 (2.3 - 9.7) | 9.6 (2.1 - 9.6)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Refrigerant Type/GWP\", column 3",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 3780,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 3",
            "excerpt": "Outdoor Cooling/Heating | 41.5 / 41.5 | 55 / 43.5 | 63 / 49.5 | 63 / 55"
          }
        },
        {
          "key": "height",
          "value": 750,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Exterior dimensions Outdoor\", column 3",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290 | 750 x 880(+88) x 340"
          }
        },
        {
          "key": "width",
          "value": 880,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Exterior dimensions Outdoor\", column 3",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290 | 750 x 880(+88) x 340"
          }
        },
        {
          "key": "depth",
          "value": 340,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Exterior dimensions Outdoor\", column 3",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290 | 750 x 880(+88) x 340"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Outdoor operating temperature range Cooling\", column 3",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Outdoor operating temperature range Cooling\", column 3",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Outdoor operating temperature range Heating\", column 3",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Outdoor operating temperature range Heating\", column 3",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Diamond SRK-ZR-WF wall: single-split column pairs SRC80ZR-W with SRK80ZR-WF",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Indoor unit / Outdoor unit\", column 3",
            "excerpt": "Outdoor unit | SRC63ZR-W | SRC71ZR-W | SRC80ZR-W | FDC100VNP-W"
          }
        },
        {
          "description": "Diamond SRK-ZR-W wall: single-split column pairs SRC80ZR-W with SRK80ZR-W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.35 (printed p.35), row \"Indoor unit / Outdoor unit\", column 3",
            "excerpt": "Outdoor unit | SRC63ZR-W | SRC71ZR-W | SRC80ZR-W | FDC100VNP-W"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "FDC100VNP-W",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.34 (printed p.34), row \"Outdoor unit\", column 4",
        "excerpt": "Outdoor unit | SRC63ZR-W | SRC71ZR-W | SRC80ZR-W | FDC100VNP-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 9.6,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Nominal cooling capacity (Min-Max)\", column 4",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 6.3 (1.2 - 7.4) | 7.1 (2.3 - 7.8) | 8.0 (2.3 - 9.7) | 9.6 (2.1 - 9.6)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Refrigerant Type/GWP\", column 4",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 3780,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 4",
            "excerpt": "Outdoor Cooling/Heating | 41.5 / 41.5 | 55 / 43.5 | 63 / 49.5 | 63 / 55"
          }
        },
        {
          "key": "height",
          "value": 750,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Exterior dimensions Outdoor\", column 4",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290 | 750 x 880(+88) x 340"
          }
        },
        {
          "key": "width",
          "value": 880,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Exterior dimensions Outdoor\", column 4",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290 | 750 x 880(+88) x 340"
          }
        },
        {
          "key": "depth",
          "value": 340,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Exterior dimensions Outdoor\", column 4",
            "excerpt": "dimensions | Outdoor | 640 x 800(+71) x 290 | 750 x 880(+88) x 340"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Outdoor operating temperature range Cooling\", column 4",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Outdoor operating temperature range Cooling\", column 4",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Outdoor operating temperature range Heating\", column 4",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Outdoor operating temperature range Heating\", column 4",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Diamond SRK-ZR-WF wall: single-split column pairs FDC100VNP-W with SRK100ZR-WF",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.34 (printed p.34), row \"Indoor unit / Outdoor unit\", column 4",
            "excerpt": "Outdoor unit | SRC63ZR-W | SRC71ZR-W | SRC80ZR-W | FDC100VNP-W"
          }
        },
        {
          "description": "Diamond SRK-ZR-W wall: single-split column pairs FDC100VNP-W with SRK100ZR-W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.35 (printed p.35), row \"Indoor unit / Outdoor unit\", column 4",
            "excerpt": "Outdoor unit | SRC63ZR-W | SRC71ZR-W | SRC80ZR-W | FDC100VNP-W"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRC20ZT-W",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.36 (printed p.36), row \"Outdoor unit\", column 1",
        "excerpt": "Outdoor unit | SRC20ZT-W,-WB | SRC25ZT-W,-WB | SRC35ZT-W,-WB | SRC50ZT-W,-WB"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Nominal cooling capacity (Min-Max)\", column 1",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.3) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.4)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Refrigerant Type/GWP\", column 1",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 1308,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 1",
            "excerpt": "Outdoor Cooling/Heating | 21.8 / 21.8 | 23.3 / 25.3 | 29.9 / 26.4 | 29.8 / 29.8"
          }
        },
        {
          "key": "height",
          "value": 540,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Outdoor\", column 1",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Outdoor\", column 1",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Outdoor\", column 1",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Cooling\", column 1",
            "excerpt": "Outdoor operating | Cooling | -15 to 50"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 50,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Cooling\", column 1",
            "excerpt": "Outdoor operating | Cooling | -15 to 50"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -20,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Heating\", column 1",
            "excerpt": "temperature range | Heating | -20 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Heating\", column 1",
            "excerpt": "temperature range | Heating | -20 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Premium SRK-ZT-WF wall: single-split column pairs SRC20ZT-W with SRK20ZT-WF, SRK20ZT-WFB, SRK20ZT-WFT",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Indoor unit / Outdoor unit\", column 1",
            "excerpt": "Outdoor unit | SRC20ZT-W,-WB | SRC25ZT-W,-WB | SRC35ZT-W,-WB | SRC50ZT-W,-WB"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRC20ZT-WB",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.36 (printed p.36), row \"Outdoor unit\", column 1",
        "excerpt": "Outdoor unit | SRC20ZT-W,-WB | SRC25ZT-W,-WB | SRC35ZT-W,-WB | SRC50ZT-W,-WB"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Nominal cooling capacity (Min-Max)\", column 1",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.3) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.4)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Refrigerant Type/GWP\", column 1",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 1308,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 1",
            "excerpt": "Outdoor Cooling/Heating | 21.8 / 21.8 | 23.3 / 25.3 | 29.9 / 26.4 | 29.8 / 29.8"
          }
        },
        {
          "key": "height",
          "value": 540,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Outdoor\", column 1",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Outdoor\", column 1",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Outdoor\", column 1",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Cooling\", column 1",
            "excerpt": "Outdoor operating | Cooling | -15 to 50"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 50,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Cooling\", column 1",
            "excerpt": "Outdoor operating | Cooling | -15 to 50"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -20,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Heating\", column 1",
            "excerpt": "temperature range | Heating | -20 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Heating\", column 1",
            "excerpt": "temperature range | Heating | -20 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Premium SRK-ZT-WF wall: single-split column pairs SRC20ZT-WB with SRK20ZT-WF, SRK20ZT-WFB, SRK20ZT-WFT",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Indoor unit / Outdoor unit\", column 1",
            "excerpt": "Outdoor unit | SRC20ZT-W,-WB | SRC25ZT-W,-WB | SRC35ZT-W,-WB | SRC50ZT-W,-WB"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRC25ZT-W",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.36 (printed p.36), row \"Outdoor unit\", column 2",
        "excerpt": "Outdoor unit | SRC20ZT-W,-WB | SRC25ZT-W,-WB | SRC35ZT-W,-WB | SRC50ZT-W,-WB"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Nominal cooling capacity (Min-Max)\", column 2",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.3) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.4)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Refrigerant Type/GWP\", column 2",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 1398,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 2",
            "excerpt": "Outdoor Cooling/Heating | 21.8 / 21.8 | 23.3 / 25.3 | 29.9 / 26.4 | 29.8 / 29.8"
          }
        },
        {
          "key": "height",
          "value": 540,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Outdoor\", column 2",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Outdoor\", column 2",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Outdoor\", column 2",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Cooling\", column 2",
            "excerpt": "Outdoor operating | Cooling | -15 to 50"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 50,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Cooling\", column 2",
            "excerpt": "Outdoor operating | Cooling | -15 to 50"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -20,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Heating\", column 2",
            "excerpt": "temperature range | Heating | -20 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Heating\", column 2",
            "excerpt": "temperature range | Heating | -20 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Premium SRK-ZT-WF wall: single-split column pairs SRC25ZT-W with SRK25ZT-WF, SRK25ZT-WFB, SRK25ZT-WFT",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Indoor unit / Outdoor unit\", column 2",
            "excerpt": "Outdoor unit | SRC20ZT-W,-WB | SRC25ZT-W,-WB | SRC35ZT-W,-WB | SRC50ZT-W,-WB"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRC25ZT-WB",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.36 (printed p.36), row \"Outdoor unit\", column 2",
        "excerpt": "Outdoor unit | SRC20ZT-W,-WB | SRC25ZT-W,-WB | SRC35ZT-W,-WB | SRC50ZT-W,-WB"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Nominal cooling capacity (Min-Max)\", column 2",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.3) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.4)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Refrigerant Type/GWP\", column 2",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 1398,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 2",
            "excerpt": "Outdoor Cooling/Heating | 21.8 / 21.8 | 23.3 / 25.3 | 29.9 / 26.4 | 29.8 / 29.8"
          }
        },
        {
          "key": "height",
          "value": 540,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Outdoor\", column 2",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Outdoor\", column 2",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Outdoor\", column 2",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Cooling\", column 2",
            "excerpt": "Outdoor operating | Cooling | -15 to 50"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 50,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Cooling\", column 2",
            "excerpt": "Outdoor operating | Cooling | -15 to 50"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -20,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Heating\", column 2",
            "excerpt": "temperature range | Heating | -20 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Heating\", column 2",
            "excerpt": "temperature range | Heating | -20 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Premium SRK-ZT-WF wall: single-split column pairs SRC25ZT-WB with SRK25ZT-WF, SRK25ZT-WFB, SRK25ZT-WFT",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Indoor unit / Outdoor unit\", column 2",
            "excerpt": "Outdoor unit | SRC20ZT-W,-WB | SRC25ZT-W,-WB | SRC35ZT-W,-WB | SRC50ZT-W,-WB"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRC35ZT-W",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.36 (printed p.36), row \"Outdoor unit\", column 3",
        "excerpt": "Outdoor unit | SRC20ZT-W,-WB | SRC25ZT-W,-WB | SRC35ZT-W,-WB | SRC50ZT-W,-WB"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Nominal cooling capacity (Min-Max)\", column 3",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.3) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.4)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Refrigerant Type/GWP\", column 3",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 1794,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 3",
            "excerpt": "Outdoor Cooling/Heating | 21.8 / 21.8 | 23.3 / 25.3 | 29.9 / 26.4 | 29.8 / 29.8"
          }
        },
        {
          "key": "height",
          "value": 540,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Outdoor\", column 3",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Outdoor\", column 3",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Outdoor\", column 3",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Cooling\", column 3",
            "excerpt": "Outdoor operating | Cooling | -15 to 50"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 50,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Cooling\", column 3",
            "excerpt": "Outdoor operating | Cooling | -15 to 50"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -20,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Heating\", column 3",
            "excerpt": "temperature range | Heating | -20 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Heating\", column 3",
            "excerpt": "temperature range | Heating | -20 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Premium SRK-ZT-WF wall: single-split column pairs SRC35ZT-W with SRK35ZT-WF, SRK35ZT-WFB, SRK35ZT-WFT",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Indoor unit / Outdoor unit\", column 3",
            "excerpt": "Outdoor unit | SRC20ZT-W,-WB | SRC25ZT-W,-WB | SRC35ZT-W,-WB | SRC50ZT-W,-WB"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRC35ZT-WB",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.36 (printed p.36), row \"Outdoor unit\", column 3",
        "excerpt": "Outdoor unit | SRC20ZT-W,-WB | SRC25ZT-W,-WB | SRC35ZT-W,-WB | SRC50ZT-W,-WB"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Nominal cooling capacity (Min-Max)\", column 3",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.3) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.4)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Refrigerant Type/GWP\", column 3",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 1794,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 3",
            "excerpt": "Outdoor Cooling/Heating | 21.8 / 21.8 | 23.3 / 25.3 | 29.9 / 26.4 | 29.8 / 29.8"
          }
        },
        {
          "key": "height",
          "value": 540,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Outdoor\", column 3",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Outdoor\", column 3",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Outdoor\", column 3",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Cooling\", column 3",
            "excerpt": "Outdoor operating | Cooling | -15 to 50"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 50,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Cooling\", column 3",
            "excerpt": "Outdoor operating | Cooling | -15 to 50"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -20,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Heating\", column 3",
            "excerpt": "temperature range | Heating | -20 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Heating\", column 3",
            "excerpt": "temperature range | Heating | -20 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Premium SRK-ZT-WF wall: single-split column pairs SRC35ZT-WB with SRK35ZT-WF, SRK35ZT-WFB, SRK35ZT-WFT",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Indoor unit / Outdoor unit\", column 3",
            "excerpt": "Outdoor unit | SRC20ZT-W,-WB | SRC25ZT-W,-WB | SRC35ZT-W,-WB | SRC50ZT-W,-WB"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRC50ZT-W",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.36 (printed p.36), row \"Outdoor unit\", column 4",
        "excerpt": "Outdoor unit | SRC20ZT-W,-WB | SRC25ZT-W,-WB | SRC35ZT-W,-WB | SRC50ZT-W,-WB"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Nominal cooling capacity (Min-Max)\", column 4",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.3) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.4)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Refrigerant Type/GWP\", column 4",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 1788,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 4",
            "excerpt": "Outdoor Cooling/Heating | 21.8 / 21.8 | 23.3 / 25.3 | 29.9 / 26.4 | 29.8 / 29.8"
          }
        },
        {
          "key": "height",
          "value": 595,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Outdoor\", column 4",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Outdoor\", column 4",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Outdoor\", column 4",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Cooling\", column 4",
            "excerpt": "Outdoor operating | Cooling | -15 to 50"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 50,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Cooling\", column 4",
            "excerpt": "Outdoor operating | Cooling | -15 to 50"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -20,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Heating\", column 4",
            "excerpt": "temperature range | Heating | -20 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Heating\", column 4",
            "excerpt": "temperature range | Heating | -20 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Premium SRK-ZT-WF wall: single-split column pairs SRC50ZT-W with SRK50ZT-WF, SRK50ZT-WFB, SRK50ZT-WFT",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Indoor unit / Outdoor unit\", column 4",
            "excerpt": "Outdoor unit | SRC20ZT-W,-WB | SRC25ZT-W,-WB | SRC35ZT-W,-WB | SRC50ZT-W,-WB"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRC50ZT-WB",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.36 (printed p.36), row \"Outdoor unit\", column 4",
        "excerpt": "Outdoor unit | SRC20ZT-W,-WB | SRC25ZT-W,-WB | SRC35ZT-W,-WB | SRC50ZT-W,-WB"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Nominal cooling capacity (Min-Max)\", column 4",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.3) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.4)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Refrigerant Type/GWP\", column 4",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 1788,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 4",
            "excerpt": "Outdoor Cooling/Heating | 21.8 / 21.8 | 23.3 / 25.3 | 29.9 / 26.4 | 29.8 / 29.8"
          }
        },
        {
          "key": "height",
          "value": 595,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Outdoor\", column 4",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Outdoor\", column 4",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Exterior dimensions Outdoor\", column 4",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Cooling\", column 4",
            "excerpt": "Outdoor operating | Cooling | -15 to 50"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 50,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Cooling\", column 4",
            "excerpt": "Outdoor operating | Cooling | -15 to 50"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -20,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Heating\", column 4",
            "excerpt": "temperature range | Heating | -20 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Outdoor operating temperature range Heating\", column 4",
            "excerpt": "temperature range | Heating | -20 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Premium SRK-ZT-WF wall: single-split column pairs SRC50ZT-WB with SRK50ZT-WF, SRK50ZT-WFB, SRK50ZT-WFT",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.36 (printed p.36), row \"Indoor unit / Outdoor unit\", column 4",
            "excerpt": "Outdoor unit | SRC20ZT-W,-WB | SRC25ZT-W,-WB | SRC35ZT-W,-WB | SRC50ZT-W,-WB"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRC20ZS-W",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.38 (printed p.38), row \"Outdoor unit\", column 1",
        "excerpt": "Outdoor unit | SRC20ZS-W | SRC25ZS-W2 | SRC35ZS-W2 | SRC50ZS-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Nominal cooling capacity (Min-Max)\", column 1",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.1) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.5)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Refrigerant Type/GWP\", column 1",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 1644,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 1",
            "excerpt": "Outdoor Cooling/Heating | 27.4 / 23.6 | 27.4 / 23.6 | 31.5 / 27.8 | 32.8 / 32.8"
          }
        },
        {
          "key": "height",
          "value": 540,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Outdoor\", column 1",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Outdoor\", column 1",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Outdoor\", column 1",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Outdoor operating temperature range Cooling\", column 1",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Outdoor operating temperature range Cooling\", column 1",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Outdoor operating temperature range Heating\", column 1",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Outdoor operating temperature range Heating\", column 1",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Premium SRK-ZS-WF wall: single-split column pairs SRC20ZS-W with SRK20ZS-WF, SRK20ZS-WFB, SRK20ZS-WFT",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Indoor unit / Outdoor unit\", column 1",
            "excerpt": "Outdoor unit | SRC20ZS-W | SRC25ZS-W2 | SRC35ZS-W2 | SRC50ZS-W"
          }
        },
        {
          "description": "Premium SRK-ZS-W wall: single-split column pairs SRC20ZS-W with SRK20ZS-W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.39 (printed p.39), row \"Indoor unit / Outdoor unit\", column 1",
            "excerpt": "Outdoor unit | SRC20ZS-W | SRC25ZS-W2 | SRC35ZS-W2 | SRC50ZS-W"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRC25ZS-W2",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.38 (printed p.38), row \"Outdoor unit\", column 2",
        "excerpt": "Outdoor unit | SRC20ZS-W | SRC25ZS-W2 | SRC35ZS-W2 | SRC50ZS-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Nominal cooling capacity (Min-Max)\", column 2",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.1) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.5)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Refrigerant Type/GWP\", column 2",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 1644,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 2",
            "excerpt": "Outdoor Cooling/Heating | 27.4 / 23.6 | 27.4 / 23.6 | 31.5 / 27.8 | 32.8 / 32.8"
          }
        },
        {
          "key": "height",
          "value": 540,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Outdoor\", column 2",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Outdoor\", column 2",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Outdoor\", column 2",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Outdoor operating temperature range Cooling\", column 2",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Outdoor operating temperature range Cooling\", column 2",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Outdoor operating temperature range Heating\", column 2",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Outdoor operating temperature range Heating\", column 2",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Premium SRK-ZS-WF wall: single-split column pairs SRC25ZS-W2 with SRK25ZS-WF, SRK25ZS-WFB, SRK25ZS-WFT",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Indoor unit / Outdoor unit\", column 2",
            "excerpt": "Outdoor unit | SRC20ZS-W | SRC25ZS-W2 | SRC35ZS-W2 | SRC50ZS-W"
          }
        },
        {
          "description": "Premium SRK-ZS-W wall: single-split column pairs SRC25ZS-W2 with SRK25ZS-W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.39 (printed p.39), row \"Indoor unit / Outdoor unit\", column 2",
            "excerpt": "Outdoor unit | SRC20ZS-W | SRC25ZS-W2 | SRC35ZS-W2 | SRC50ZS-W"
          }
        },
        {
          "description": "SRF-ZS/ZSX floor standing: single-split column pairs SRC25ZS-W2 with SRF25ZS-W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.43 (printed p.43), row \"Indoor unit / Outdoor unit\", column 1",
            "excerpt": "Outdoor unit | SRC25ZS-W2 | SRC35ZS-W2 | SRC50ZSX-W2,-W3"
          }
        },
        {
          "description": "SRR-ZS ceiling concealed (ducted): single-split column pairs SRC25ZS-W2 with SRR25ZS-W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.44 (printed p.44), row \"Indoor unit / Outdoor unit\", column 1",
            "excerpt": "Outdoor unit | SRC25ZS-W2 | SRC35ZS-W2 | SRC50ZSX-W3 | SRC60ZSX-W3"
          }
        },
        {
          "description": "FDTC-VH 4-way ceiling cassette: single-split column pairs SRC25ZS-W2 with FDTC25VH1",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Indoor unit / Outdoor unit\", column 1",
            "excerpt": "Outdoor unit | SRC25ZS-W2 | SRC35ZS-W2 | SRC40ZSX-W1 | SRC50ZSX-W2,-W3 SRC60ZSX-W1,-W3"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRC35ZS-W2",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.38 (printed p.38), row \"Outdoor unit\", column 3",
        "excerpt": "Outdoor unit | SRC20ZS-W | SRC25ZS-W2 | SRC35ZS-W2 | SRC50ZS-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Nominal cooling capacity (Min-Max)\", column 3",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.1) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.5)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Refrigerant Type/GWP\", column 3",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 1890,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 3",
            "excerpt": "Outdoor Cooling/Heating | 27.4 / 23.6 | 27.4 / 23.6 | 31.5 / 27.8 | 32.8 / 32.8"
          }
        },
        {
          "key": "height",
          "value": 540,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Outdoor\", column 3",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Outdoor\", column 3",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Outdoor\", column 3",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Outdoor operating temperature range Cooling\", column 3",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Outdoor operating temperature range Cooling\", column 3",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Outdoor operating temperature range Heating\", column 3",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Outdoor operating temperature range Heating\", column 3",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Premium SRK-ZS-WF wall: single-split column pairs SRC35ZS-W2 with SRK35ZS-WF, SRK35ZS-WFB, SRK35ZS-WFT",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Indoor unit / Outdoor unit\", column 3",
            "excerpt": "Outdoor unit | SRC20ZS-W | SRC25ZS-W2 | SRC35ZS-W2 | SRC50ZS-W"
          }
        },
        {
          "description": "Premium SRK-ZS-W wall: single-split column pairs SRC35ZS-W2 with SRK35ZS-W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.39 (printed p.39), row \"Indoor unit / Outdoor unit\", column 3",
            "excerpt": "Outdoor unit | SRC20ZS-W | SRC25ZS-W2 | SRC35ZS-W2 | SRC50ZS-W"
          }
        },
        {
          "description": "SRF-ZS/ZSX floor standing: single-split column pairs SRC35ZS-W2 with SRF35ZS-W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.43 (printed p.43), row \"Indoor unit / Outdoor unit\", column 2",
            "excerpt": "Outdoor unit | SRC25ZS-W2 | SRC35ZS-W2 | SRC50ZSX-W2,-W3"
          }
        },
        {
          "description": "SRR-ZS ceiling concealed (ducted): single-split column pairs SRC35ZS-W2 with SRR35ZS-W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.44 (printed p.44), row \"Indoor unit / Outdoor unit\", column 2",
            "excerpt": "Outdoor unit | SRC25ZS-W2 | SRC35ZS-W2 | SRC50ZSX-W3 | SRC60ZSX-W3"
          }
        },
        {
          "description": "FDTC-VH 4-way ceiling cassette: single-split column pairs SRC35ZS-W2 with FDTC35VH1",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Indoor unit / Outdoor unit\", column 2",
            "excerpt": "Outdoor unit | SRC25ZS-W2 | SRC35ZS-W2 | SRC40ZSX-W1 | SRC50ZSX-W2,-W3 SRC60ZSX-W1,-W3"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRC50ZS-W",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.38 (printed p.38), row \"Outdoor unit\", column 4",
        "excerpt": "Outdoor unit | SRC20ZS-W | SRC25ZS-W2 | SRC35ZS-W2 | SRC50ZS-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Nominal cooling capacity (Min-Max)\", column 4",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.0 (0.9 - 2.9) | 2.5 (0.9 - 3.1) | 3.5 (0.9 - 4.0) | 5.0 (1.3 - 5.5)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Refrigerant Type/GWP\", column 4",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 1968,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 4",
            "excerpt": "Outdoor Cooling/Heating | 27.4 / 23.6 | 27.4 / 23.6 | 31.5 / 27.8 | 32.8 / 32.8"
          }
        },
        {
          "key": "height",
          "value": 595,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Outdoor\", column 4",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Outdoor\", column 4",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Exterior dimensions Outdoor\", column 4",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Outdoor operating temperature range Cooling\", column 4",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Outdoor operating temperature range Cooling\", column 4",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Outdoor operating temperature range Heating\", column 4",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Outdoor operating temperature range Heating\", column 4",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Premium SRK-ZS-WF wall: single-split column pairs SRC50ZS-W with SRK50ZS-WF, SRK50ZS-WFB, SRK50ZS-WFT",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.38 (printed p.38), row \"Indoor unit / Outdoor unit\", column 4",
            "excerpt": "Outdoor unit | SRC20ZS-W | SRC25ZS-W2 | SRC35ZS-W2 | SRC50ZS-W"
          }
        },
        {
          "description": "Premium SRK-ZS-W wall: single-split column pairs SRC50ZS-W with SRK50ZS-W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.39 (printed p.39), row \"Indoor unit / Outdoor unit\", column 4",
            "excerpt": "Outdoor unit | SRC20ZS-W | SRC25ZS-W2 | SRC35ZS-W2 | SRC50ZS-W"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRC15ZTL-W",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.40 (printed p.40), row \"Outdoor unit\", column 1",
        "excerpt": "Outdoor unit | SRC15ZTL-W | SRC20ZTL-W | SRC25ZTL-W | SRC35ZTL-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 1.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Nominal cooling capacity (Min-Max)\", column 1",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 1.5 (0.7 - 2.5) | 2.0 (0.7 - 2.8) | 2.5 (0.8 - 3.2) | 3.5 (0.8 - 3.7)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Refrigerant Type/GWP\", column 1",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 1314,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 1",
            "excerpt": "Outdoor Cooling/Heating | 21.9 / 20.8 | 23.7 / 20.8 | 22.8 / 20.9 | 25.4 / 21.7"
          }
        },
        {
          "key": "height",
          "value": 540,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Exterior dimensions Outdoor\", column 1",
            "excerpt": "dimensions | Outdoor | 540 x 645 (+57) x 275"
          }
        },
        {
          "key": "width",
          "value": 645,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Exterior dimensions Outdoor\", column 1",
            "excerpt": "dimensions | Outdoor | 540 x 645 (+57) x 275"
          }
        },
        {
          "key": "depth",
          "value": 275,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Exterior dimensions Outdoor\", column 1",
            "excerpt": "dimensions | Outdoor | 540 x 645 (+57) x 275"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Outdoor operating temperature range Cooling\", column 1",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Outdoor operating temperature range Cooling\", column 1",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Outdoor operating temperature range Heating\", column 1",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Outdoor operating temperature range Heating\", column 1",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Standard Plus SRK-ZTL-W wall (15-35): single-split column pairs SRC15ZTL-W with SRK15ZTL-W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Indoor unit / Outdoor unit\", column 1",
            "excerpt": "Outdoor unit | SRC15ZTL-W | SRC20ZTL-W | SRC25ZTL-W | SRC35ZTL-W"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRC20ZTL-W",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.40 (printed p.40), row \"Outdoor unit\", column 2",
        "excerpt": "Outdoor unit | SRC15ZTL-W | SRC20ZTL-W | SRC25ZTL-W | SRC35ZTL-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Nominal cooling capacity (Min-Max)\", column 2",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 1.5 (0.7 - 2.5) | 2.0 (0.7 - 2.8) | 2.5 (0.8 - 3.2) | 3.5 (0.8 - 3.7)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Refrigerant Type/GWP\", column 2",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 1422,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 2",
            "excerpt": "Outdoor Cooling/Heating | 21.9 / 20.8 | 23.7 / 20.8 | 22.8 / 20.9 | 25.4 / 21.7"
          }
        },
        {
          "key": "height",
          "value": 540,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Exterior dimensions Outdoor\", column 2",
            "excerpt": "dimensions | Outdoor | 540 x 645 (+57) x 275"
          }
        },
        {
          "key": "width",
          "value": 645,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Exterior dimensions Outdoor\", column 2",
            "excerpt": "dimensions | Outdoor | 540 x 645 (+57) x 275"
          }
        },
        {
          "key": "depth",
          "value": 275,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Exterior dimensions Outdoor\", column 2",
            "excerpt": "dimensions | Outdoor | 540 x 645 (+57) x 275"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Outdoor operating temperature range Cooling\", column 2",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Outdoor operating temperature range Cooling\", column 2",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Outdoor operating temperature range Heating\", column 2",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Outdoor operating temperature range Heating\", column 2",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Standard Plus SRK-ZTL-W wall (15-35): single-split column pairs SRC20ZTL-W with SRK20ZTL-W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Indoor unit / Outdoor unit\", column 2",
            "excerpt": "Outdoor unit | SRC15ZTL-W | SRC20ZTL-W | SRC25ZTL-W | SRC35ZTL-W"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRC25ZTL-W",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.40 (printed p.40), row \"Outdoor unit\", column 3",
        "excerpt": "Outdoor unit | SRC15ZTL-W | SRC20ZTL-W | SRC25ZTL-W | SRC35ZTL-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Nominal cooling capacity (Min-Max)\", column 3",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 1.5 (0.7 - 2.5) | 2.0 (0.7 - 2.8) | 2.5 (0.8 - 3.2) | 3.5 (0.8 - 3.7)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Refrigerant Type/GWP\", column 3",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 1368,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 3",
            "excerpt": "Outdoor Cooling/Heating | 21.9 / 20.8 | 23.7 / 20.8 | 22.8 / 20.9 | 25.4 / 21.7"
          }
        },
        {
          "key": "height",
          "value": 540,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Exterior dimensions Outdoor\", column 3",
            "excerpt": "dimensions | Outdoor | 540 x 645 (+57) x 275"
          }
        },
        {
          "key": "width",
          "value": 645,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Exterior dimensions Outdoor\", column 3",
            "excerpt": "dimensions | Outdoor | 540 x 645 (+57) x 275"
          }
        },
        {
          "key": "depth",
          "value": 275,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Exterior dimensions Outdoor\", column 3",
            "excerpt": "dimensions | Outdoor | 540 x 645 (+57) x 275"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Outdoor operating temperature range Cooling\", column 3",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Outdoor operating temperature range Cooling\", column 3",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Outdoor operating temperature range Heating\", column 3",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Outdoor operating temperature range Heating\", column 3",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Standard Plus SRK-ZTL-W wall (15-35): single-split column pairs SRC25ZTL-W with SRK25ZTL-W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Indoor unit / Outdoor unit\", column 3",
            "excerpt": "Outdoor unit | SRC15ZTL-W | SRC20ZTL-W | SRC25ZTL-W | SRC35ZTL-W"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRC35ZTL-W",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.40 (printed p.40), row \"Outdoor unit\", column 4",
        "excerpt": "Outdoor unit | SRC15ZTL-W | SRC20ZTL-W | SRC25ZTL-W | SRC35ZTL-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Nominal cooling capacity (Min-Max)\", column 4",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 1.5 (0.7 - 2.5) | 2.0 (0.7 - 2.8) | 2.5 (0.8 - 3.2) | 3.5 (0.8 - 3.7)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Refrigerant Type/GWP\", column 4",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 1524,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 4",
            "excerpt": "Outdoor Cooling/Heating | 21.9 / 20.8 | 23.7 / 20.8 | 22.8 / 20.9 | 25.4 / 21.7"
          }
        },
        {
          "key": "height",
          "value": 540,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Exterior dimensions Outdoor\", column 4",
            "excerpt": "dimensions | Outdoor | 540 x 645 (+57) x 275"
          }
        },
        {
          "key": "width",
          "value": 645,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Exterior dimensions Outdoor\", column 4",
            "excerpt": "dimensions | Outdoor | 540 x 645 (+57) x 275"
          }
        },
        {
          "key": "depth",
          "value": 275,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Exterior dimensions Outdoor\", column 4",
            "excerpt": "dimensions | Outdoor | 540 x 645 (+57) x 275"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Outdoor operating temperature range Cooling\", column 4",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Outdoor operating temperature range Cooling\", column 4",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Outdoor operating temperature range Heating\", column 4",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Outdoor operating temperature range Heating\", column 4",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Standard Plus SRK-ZTL-W wall (15-35): single-split column pairs SRC35ZTL-W with SRK35ZTL-W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.40 (printed p.40), row \"Indoor unit / Outdoor unit\", column 4",
            "excerpt": "Outdoor unit | SRC15ZTL-W | SRC20ZTL-W | SRC25ZTL-W | SRC35ZTL-W"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRC50ZTL-W",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.41 (printed p.41), row \"Outdoor unit\", column 1",
        "excerpt": "Outdoor unit | SRC50ZTL-W | SRC63ZTL-W | SRC71ZTL-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Nominal cooling capacity (Min-Max)\", column 1",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 5.0 (1.3 - 5.3) | 6.3 (1.2 - 7.1) | 7.1 (1.2 - 7.3)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Refrigerant Type/GWP\", column 1",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 2136,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 1",
            "excerpt": "Outdoor Cooling/Heating | 35.6 / 33.8 | 43.0 / 40.9 | 43.0 / 40.9"
          }
        },
        {
          "key": "height",
          "value": 595,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Exterior dimensions Outdoor\", column 1",
            "excerpt": "dimensions | Outdoor | 595 x 780(+62) x 290 | 640 x 800 (+71) x 290"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Exterior dimensions Outdoor\", column 1",
            "excerpt": "dimensions | Outdoor | 595 x 780(+62) x 290 | 640 x 800 (+71) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Exterior dimensions Outdoor\", column 1",
            "excerpt": "dimensions | Outdoor | 595 x 780(+62) x 290 | 640 x 800 (+71) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Outdoor operating temperature range Cooling\", column 1",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Outdoor operating temperature range Cooling\", column 1",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Outdoor operating temperature range Heating\", column 1",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Outdoor operating temperature range Heating\", column 1",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Standard Plus SRK-ZTL-W wall (50-71): single-split column pairs SRC50ZTL-W with SRK50ZTL-W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Indoor unit / Outdoor unit\", column 1",
            "excerpt": "Outdoor unit | SRC50ZTL-W | SRC63ZTL-W | SRC71ZTL-W"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRC63ZTL-W",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.41 (printed p.41), row \"Outdoor unit\", column 2",
        "excerpt": "Outdoor unit | SRC50ZTL-W | SRC63ZTL-W | SRC71ZTL-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 6.3,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Nominal cooling capacity (Min-Max)\", column 2",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 5.0 (1.3 - 5.3) | 6.3 (1.2 - 7.1) | 7.1 (1.2 - 7.3)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Refrigerant Type/GWP\", column 2",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 2580,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 2",
            "excerpt": "Outdoor Cooling/Heating | 35.6 / 33.8 | 43.0 / 40.9 | 43.0 / 40.9"
          }
        },
        {
          "key": "height",
          "value": 640,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Exterior dimensions Outdoor\", column 2",
            "excerpt": "dimensions | Outdoor | 595 x 780(+62) x 290 | 640 x 800 (+71) x 290"
          }
        },
        {
          "key": "width",
          "value": 800,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Exterior dimensions Outdoor\", column 2",
            "excerpt": "dimensions | Outdoor | 595 x 780(+62) x 290 | 640 x 800 (+71) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Exterior dimensions Outdoor\", column 2",
            "excerpt": "dimensions | Outdoor | 595 x 780(+62) x 290 | 640 x 800 (+71) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Outdoor operating temperature range Cooling\", column 2",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Outdoor operating temperature range Cooling\", column 2",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Outdoor operating temperature range Heating\", column 2",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Outdoor operating temperature range Heating\", column 2",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Standard Plus SRK-ZTL-W wall (50-71): single-split column pairs SRC63ZTL-W with SRK63ZTL-W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Indoor unit / Outdoor unit\", column 2",
            "excerpt": "Outdoor unit | SRC50ZTL-W | SRC63ZTL-W | SRC71ZTL-W"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRC71ZTL-W",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.41 (printed p.41), row \"Outdoor unit\", column 3",
        "excerpt": "Outdoor unit | SRC50ZTL-W | SRC63ZTL-W | SRC71ZTL-W"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 7.1,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Nominal cooling capacity (Min-Max)\", column 3",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 5.0 (1.3 - 5.3) | 6.3 (1.2 - 7.1) | 7.1 (1.2 - 7.3)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Refrigerant Type/GWP\", column 3",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 2580,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 3",
            "excerpt": "Outdoor Cooling/Heating | 35.6 / 33.8 | 43.0 / 40.9 | 43.0 / 40.9"
          }
        },
        {
          "key": "height",
          "value": 640,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Exterior dimensions Outdoor\", column 3",
            "excerpt": "dimensions | Outdoor | 595 x 780(+62) x 290 | 640 x 800 (+71) x 290"
          }
        },
        {
          "key": "width",
          "value": 800,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Exterior dimensions Outdoor\", column 3",
            "excerpt": "dimensions | Outdoor | 595 x 780(+62) x 290 | 640 x 800 (+71) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Exterior dimensions Outdoor\", column 3",
            "excerpt": "dimensions | Outdoor | 595 x 780(+62) x 290 | 640 x 800 (+71) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Outdoor operating temperature range Cooling\", column 3",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Outdoor operating temperature range Cooling\", column 3",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Outdoor operating temperature range Heating\", column 3",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Outdoor operating temperature range Heating\", column 3",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Standard Plus SRK-ZTL-W wall (50-71): single-split column pairs SRC71ZTL-W with SRK71ZTL-W",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.41 (printed p.41), row \"Indoor unit / Outdoor unit\", column 3",
            "excerpt": "Outdoor unit | SRC50ZTL-W | SRC63ZTL-W | SRC71ZTL-W"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRC25ZSP-W1",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.42 (printed p.42), row \"Outdoor unit\", column 1",
        "excerpt": "Outdoor unit | SRC25ZSP-W1 | SRC35ZSP-W1 | SRC45ZSP-W1 | SRC50ZSP-W1"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Nominal cooling capacity (Min-Max)\", column 1",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.5 (0.8 - 3.2) | 3.2 (0.9 - 3.7) | 4.5 (1.3 - 4.8) | 5.0 (1.3 - 5.2)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Refrigerant Type/GWP\", column 1",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 1314,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 1",
            "excerpt": "Outdoor Cooling/Heating | 21.9 / 21.9 | 22.8 / 22.0 | 35.6 / 33.4 | 37.7 / 35.6"
          }
        },
        {
          "key": "height",
          "value": 540,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Exterior dimensions Outdoor\", column 1",
            "excerpt": "dimensions | Outdoor | 540 x 645(+57) x 275 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "width",
          "value": 645,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Exterior dimensions Outdoor\", column 1",
            "excerpt": "dimensions | Outdoor | 540 x 645(+57) x 275 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "depth",
          "value": 275,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Exterior dimensions Outdoor\", column 1",
            "excerpt": "dimensions | Outdoor | 540 x 645(+57) x 275 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Outdoor operating temperature range Cooling\", column 1",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Outdoor operating temperature range Cooling\", column 1",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Outdoor operating temperature range Heating\", column 1",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Outdoor operating temperature range Heating\", column 1",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Standard SRK-ZSP-W1 wall: single-split column pairs SRC25ZSP-W1 with SRK25ZSP-W1",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Indoor unit / Outdoor unit\", column 1",
            "excerpt": "Outdoor unit | SRC25ZSP-W1 | SRC35ZSP-W1 | SRC45ZSP-W1 | SRC50ZSP-W1"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRC35ZSP-W1",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.42 (printed p.42), row \"Outdoor unit\", column 2",
        "excerpt": "Outdoor unit | SRC25ZSP-W1 | SRC35ZSP-W1 | SRC45ZSP-W1 | SRC50ZSP-W1"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.2,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Nominal cooling capacity (Min-Max)\", column 2",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.5 (0.8 - 3.2) | 3.2 (0.9 - 3.7) | 4.5 (1.3 - 4.8) | 5.0 (1.3 - 5.2)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Refrigerant Type/GWP\", column 2",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 1368,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 2",
            "excerpt": "Outdoor Cooling/Heating | 21.9 / 21.9 | 22.8 / 22.0 | 35.6 / 33.4 | 37.7 / 35.6"
          }
        },
        {
          "key": "height",
          "value": 540,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Exterior dimensions Outdoor\", column 2",
            "excerpt": "dimensions | Outdoor | 540 x 645(+57) x 275 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "width",
          "value": 645,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Exterior dimensions Outdoor\", column 2",
            "excerpt": "dimensions | Outdoor | 540 x 645(+57) x 275 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "depth",
          "value": 275,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Exterior dimensions Outdoor\", column 2",
            "excerpt": "dimensions | Outdoor | 540 x 645(+57) x 275 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Outdoor operating temperature range Cooling\", column 2",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Outdoor operating temperature range Cooling\", column 2",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Outdoor operating temperature range Heating\", column 2",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Outdoor operating temperature range Heating\", column 2",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Standard SRK-ZSP-W1 wall: single-split column pairs SRC35ZSP-W1 with SRK35ZSP-W1",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Indoor unit / Outdoor unit\", column 2",
            "excerpt": "Outdoor unit | SRC25ZSP-W1 | SRC35ZSP-W1 | SRC45ZSP-W1 | SRC50ZSP-W1"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRC45ZSP-W1",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.42 (printed p.42), row \"Outdoor unit\", column 3",
        "excerpt": "Outdoor unit | SRC25ZSP-W1 | SRC35ZSP-W1 | SRC45ZSP-W1 | SRC50ZSP-W1"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 4.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Nominal cooling capacity (Min-Max)\", column 3",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.5 (0.8 - 3.2) | 3.2 (0.9 - 3.7) | 4.5 (1.3 - 4.8) | 5.0 (1.3 - 5.2)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Refrigerant Type/GWP\", column 3",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 2136,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 3",
            "excerpt": "Outdoor Cooling/Heating | 21.9 / 21.9 | 22.8 / 22.0 | 35.6 / 33.4 | 37.7 / 35.6"
          }
        },
        {
          "key": "height",
          "value": 595,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Exterior dimensions Outdoor\", column 3",
            "excerpt": "dimensions | Outdoor | 540 x 645(+57) x 275 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Exterior dimensions Outdoor\", column 3",
            "excerpt": "dimensions | Outdoor | 540 x 645(+57) x 275 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Exterior dimensions Outdoor\", column 3",
            "excerpt": "dimensions | Outdoor | 540 x 645(+57) x 275 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Outdoor operating temperature range Cooling\", column 3",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Outdoor operating temperature range Cooling\", column 3",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Outdoor operating temperature range Heating\", column 3",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Outdoor operating temperature range Heating\", column 3",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Standard SRK-ZSP-W1 wall: single-split column pairs SRC45ZSP-W1 with SRK45ZSP-W1",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Indoor unit / Outdoor unit\", column 3",
            "excerpt": "Outdoor unit | SRC25ZSP-W1 | SRC35ZSP-W1 | SRC45ZSP-W1 | SRC50ZSP-W1"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRC50ZSP-W1",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.42 (printed p.42), row \"Outdoor unit\", column 4",
        "excerpt": "Outdoor unit | SRC25ZSP-W1 | SRC35ZSP-W1 | SRC45ZSP-W1 | SRC50ZSP-W1"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Nominal cooling capacity (Min-Max)\", column 4",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.5 (0.8 - 3.2) | 3.2 (0.9 - 3.7) | 4.5 (1.3 - 4.8) | 5.0 (1.3 - 5.2)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Refrigerant Type/GWP\", column 4",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 2262,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 4",
            "excerpt": "Outdoor Cooling/Heating | 21.9 / 21.9 | 22.8 / 22.0 | 35.6 / 33.4 | 37.7 / 35.6"
          }
        },
        {
          "key": "height",
          "value": 595,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Exterior dimensions Outdoor\", column 4",
            "excerpt": "dimensions | Outdoor | 540 x 645(+57) x 275 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Exterior dimensions Outdoor\", column 4",
            "excerpt": "dimensions | Outdoor | 540 x 645(+57) x 275 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Exterior dimensions Outdoor\", column 4",
            "excerpt": "dimensions | Outdoor | 540 x 645(+57) x 275 | 595 x 780(+62) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Outdoor operating temperature range Cooling\", column 4",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Outdoor operating temperature range Cooling\", column 4",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Outdoor operating temperature range Heating\", column 4",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Outdoor operating temperature range Heating\", column 4",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Standard SRK-ZSP-W1 wall: single-split column pairs SRC50ZSP-W1 with SRK50ZSP-W1",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.42 (printed p.42), row \"Indoor unit / Outdoor unit\", column 4",
            "excerpt": "Outdoor unit | SRC25ZSP-W1 | SRC35ZSP-W1 | SRC45ZSP-W1 | SRC50ZSP-W1"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SRC40ZSX-W1",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.45 (printed p.45), row \"Outdoor unit\", column 3",
        "excerpt": "Outdoor unit | SRC25ZS-W2 | SRC35ZS-W2 | SRC40ZSX-W1 | SRC50ZSX-W2,-W3 SRC60ZSX-W1,-W3"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 4,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched single-split (ISO-T1)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Nominal cooling capacity (Min-Max)\", column 3",
            "excerpt": "Nominal cooling capacity (Min-Max) | kW | 2.5 (0.9 - 3.2) | 3.5 (0.9 - 4.3) | 4.0 (1.1 - 4.7) | 5.0 (1.1 - 5.6) | 5.6 (1.1 - 6.3)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Refrigerant Type/GWP\", column 3",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 1980,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Air flow Outdoor Cooling/Heating, m³/min cooling value × 60\", column 3",
            "excerpt": "Outdoor Cooling/Heating | 27.4 / 27.4 | 31.5 / 31.5 | 33 / 33 | 39 / 33 | 41.5 / 39"
          }
        },
        {
          "key": "height",
          "value": 640,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Exterior dimensions Outdoor\", column 3",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 640 x 800(+71) x 290"
          }
        },
        {
          "key": "width",
          "value": 800,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Exterior dimensions Outdoor\", column 3",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 640 x 800(+71) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Exterior dimensions Outdoor\", column 3",
            "excerpt": "dimensions | Outdoor | 540 x 780(+62) x 290 | 640 x 800(+71) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Outdoor operating temperature range Cooling\", column 3",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Outdoor operating temperature range Cooling\", column 3",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -20,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Outdoor operating temperature range Heating\", column 3",
            "excerpt": "temperature range | Heating | -15 to 24 | -20 to 20"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 20,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Outdoor operating temperature range Heating\", column 3",
            "excerpt": "temperature range | Heating | -15 to 24 | -20 to 20"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "FDTC-VH 4-way ceiling cassette: single-split column pairs SRC40ZSX-W1 with FDTC40VH",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.45 (printed p.45), row \"Indoor unit / Outdoor unit\", column 3",
            "excerpt": "Outdoor unit | SRC25ZS-W2 | SRC35ZS-W2 | SRC40ZSX-W1 | SRC50ZSX-W2,-W3 SRC60ZSX-W1,-W3"
          }
        }
      ],
      "unknowns": [
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "A column listing several finish suffixes is read as every listed indoor finish pairing with every listed outdoor suffix.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SCM30ZS-W",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.49 (printed p.49), row \"Model header\", column SCM30ZS-W",
        "excerpt": "Item | SCM30ZS-W | SCM40ZS-W | SCM45ZS-W | SCM41ZS-W | SCM50ZS-W | SCM60ZS-W"
      },
      "facts": [
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Refrigerant Type/GWP\", column SCM30ZS-W",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "maximumIndoorUnits",
          "value": 2,
          "unit": "none",
          "condition": "Number of Connectable indoor units",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Number of Connectable indoor units\", column SCM30ZS-W",
            "excerpt": "Number of Connectable indoor units | 2 | 2 | 2 | Min.2-Max.3 | Min.2-Max.3 | Min.2-Max.3"
          }
        },
        {
          "key": "airflow",
          "value": 1950,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Air flow Cooling, m³/min × 60\", column SCM30ZS-W",
            "excerpt": "Cooling | 32.5 | 32.5 | 32.5 | 41.0 | 41.0 | 41.0"
          }
        },
        {
          "key": "height",
          "value": 595,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Exterior dimensions (Height x Width x Depth)\", column SCM30ZS-W",
            "excerpt": "Exterior dimensions (Height x Width x Depth) | mm | 595 x 780(+90) x 290 | 640 x 850(+65) x 290"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Exterior dimensions (Height x Width x Depth)\", column SCM30ZS-W",
            "excerpt": "Exterior dimensions (Height x Width x Depth) | mm | 595 x 780(+90) x 290 | 640 x 850(+65) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Exterior dimensions (Height x Width x Depth)\", column SCM30ZS-W",
            "excerpt": "Exterior dimensions (Height x Width x Depth) | mm | 595 x 780(+90) x 290 | 640 x 850(+65) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Cooling\", column SCM30ZS-W",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Cooling\", column SCM30ZS-W",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Heating\", column SCM30ZS-W",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Heating\", column SCM30ZS-W",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "At least 2 indoor units must be physically connected; maximum 2",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Number of Connectable indoor units\", column SCM30ZS-W",
            "excerpt": "Number of Connectable indoor units | 2 | 2 | 2 | Min.2-Max.3 | Min.2-Max.3 | Min.2-Max.3"
          }
        },
        {
          "description": "Total indoor units capacity up to 5 kW; the simulator applies it as a class-sum ceiling",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Total indoor units capacity\", column SCM30ZS-W",
            "excerpt": "Total indoor units capacity | kW | 3.0-5.0 | 4.0-6.0 | 4.5-7.0 | 4.0-7.0 | 5.0-8.5 | 6.0-11.0"
          }
        }
      ],
      "unknowns": [
        "Exact indoor combination tables (catalogue pp.52-63) are not imported; exact head eligibility stays unknown.",
        "The printed minimum total indoor capacity is documentary and not enforced.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SCM40ZS-W",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.49 (printed p.49), row \"Model header\", column SCM40ZS-W",
        "excerpt": "Item | SCM30ZS-W | SCM40ZS-W | SCM45ZS-W | SCM41ZS-W | SCM50ZS-W | SCM60ZS-W"
      },
      "facts": [
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Refrigerant Type/GWP\", column SCM40ZS-W",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "maximumIndoorUnits",
          "value": 2,
          "unit": "none",
          "condition": "Number of Connectable indoor units",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Number of Connectable indoor units\", column SCM40ZS-W",
            "excerpt": "Number of Connectable indoor units | 2 | 2 | 2 | Min.2-Max.3 | Min.2-Max.3 | Min.2-Max.3"
          }
        },
        {
          "key": "airflow",
          "value": 1950,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Air flow Cooling, m³/min × 60\", column SCM40ZS-W",
            "excerpt": "Cooling | 32.5 | 32.5 | 32.5 | 41.0 | 41.0 | 41.0"
          }
        },
        {
          "key": "height",
          "value": 595,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Exterior dimensions (Height x Width x Depth)\", column SCM40ZS-W",
            "excerpt": "Exterior dimensions (Height x Width x Depth) | mm | 595 x 780(+90) x 290 | 640 x 850(+65) x 290"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Exterior dimensions (Height x Width x Depth)\", column SCM40ZS-W",
            "excerpt": "Exterior dimensions (Height x Width x Depth) | mm | 595 x 780(+90) x 290 | 640 x 850(+65) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Exterior dimensions (Height x Width x Depth)\", column SCM40ZS-W",
            "excerpt": "Exterior dimensions (Height x Width x Depth) | mm | 595 x 780(+90) x 290 | 640 x 850(+65) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Cooling\", column SCM40ZS-W",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Cooling\", column SCM40ZS-W",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Heating\", column SCM40ZS-W",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Heating\", column SCM40ZS-W",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "At least 2 indoor units must be physically connected; maximum 2",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Number of Connectable indoor units\", column SCM40ZS-W",
            "excerpt": "Number of Connectable indoor units | 2 | 2 | 2 | Min.2-Max.3 | Min.2-Max.3 | Min.2-Max.3"
          }
        },
        {
          "description": "Total indoor units capacity up to 6 kW; the simulator applies it as a class-sum ceiling",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Total indoor units capacity\", column SCM40ZS-W",
            "excerpt": "Total indoor units capacity | kW | 3.0-5.0 | 4.0-6.0 | 4.5-7.0 | 4.0-7.0 | 5.0-8.5 | 6.0-11.0"
          }
        }
      ],
      "unknowns": [
        "Exact indoor combination tables (catalogue pp.52-63) are not imported; exact head eligibility stays unknown.",
        "The printed minimum total indoor capacity is documentary and not enforced.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SCM45ZS-W",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.49 (printed p.49), row \"Model header\", column SCM45ZS-W",
        "excerpt": "Item | SCM30ZS-W | SCM40ZS-W | SCM45ZS-W | SCM41ZS-W | SCM50ZS-W | SCM60ZS-W"
      },
      "facts": [
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Refrigerant Type/GWP\", column SCM45ZS-W",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "maximumIndoorUnits",
          "value": 2,
          "unit": "none",
          "condition": "Number of Connectable indoor units",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Number of Connectable indoor units\", column SCM45ZS-W",
            "excerpt": "Number of Connectable indoor units | 2 | 2 | 2 | Min.2-Max.3 | Min.2-Max.3 | Min.2-Max.3"
          }
        },
        {
          "key": "airflow",
          "value": 1950,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Air flow Cooling, m³/min × 60\", column SCM45ZS-W",
            "excerpt": "Cooling | 32.5 | 32.5 | 32.5 | 41.0 | 41.0 | 41.0"
          }
        },
        {
          "key": "height",
          "value": 595,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Exterior dimensions (Height x Width x Depth)\", column SCM45ZS-W",
            "excerpt": "Exterior dimensions (Height x Width x Depth) | mm | 595 x 780(+90) x 290 | 640 x 850(+65) x 290"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Exterior dimensions (Height x Width x Depth)\", column SCM45ZS-W",
            "excerpt": "Exterior dimensions (Height x Width x Depth) | mm | 595 x 780(+90) x 290 | 640 x 850(+65) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Exterior dimensions (Height x Width x Depth)\", column SCM45ZS-W",
            "excerpt": "Exterior dimensions (Height x Width x Depth) | mm | 595 x 780(+90) x 290 | 640 x 850(+65) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Cooling\", column SCM45ZS-W",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Cooling\", column SCM45ZS-W",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Heating\", column SCM45ZS-W",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Heating\", column SCM45ZS-W",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "At least 2 indoor units must be physically connected; maximum 2",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Number of Connectable indoor units\", column SCM45ZS-W",
            "excerpt": "Number of Connectable indoor units | 2 | 2 | 2 | Min.2-Max.3 | Min.2-Max.3 | Min.2-Max.3"
          }
        },
        {
          "description": "Total indoor units capacity up to 7 kW; the simulator applies it as a class-sum ceiling",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Total indoor units capacity\", column SCM45ZS-W",
            "excerpt": "Total indoor units capacity | kW | 3.0-5.0 | 4.0-6.0 | 4.5-7.0 | 4.0-7.0 | 5.0-8.5 | 6.0-11.0"
          }
        }
      ],
      "unknowns": [
        "Exact indoor combination tables (catalogue pp.52-63) are not imported; exact head eligibility stays unknown.",
        "The printed minimum total indoor capacity is documentary and not enforced.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SCM41ZS-W",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.49 (printed p.49), row \"Model header\", column SCM41ZS-W",
        "excerpt": "Item | SCM30ZS-W | SCM40ZS-W | SCM45ZS-W | SCM41ZS-W | SCM50ZS-W | SCM60ZS-W"
      },
      "facts": [
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Refrigerant Type/GWP\", column SCM41ZS-W",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "maximumIndoorUnits",
          "value": 3,
          "unit": "none",
          "condition": "Number of Connectable indoor units",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Number of Connectable indoor units\", column SCM41ZS-W",
            "excerpt": "Number of Connectable indoor units | 2 | 2 | 2 | Min.2-Max.3 | Min.2-Max.3 | Min.2-Max.3"
          }
        },
        {
          "key": "airflow",
          "value": 2460,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Air flow Cooling, m³/min × 60\", column SCM41ZS-W",
            "excerpt": "Cooling | 32.5 | 32.5 | 32.5 | 41.0 | 41.0 | 41.0"
          }
        },
        {
          "key": "height",
          "value": 640,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Exterior dimensions (Height x Width x Depth)\", column SCM41ZS-W",
            "excerpt": "Exterior dimensions (Height x Width x Depth) | mm | 595 x 780(+90) x 290 | 640 x 850(+65) x 290"
          }
        },
        {
          "key": "width",
          "value": 850,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Exterior dimensions (Height x Width x Depth)\", column SCM41ZS-W",
            "excerpt": "Exterior dimensions (Height x Width x Depth) | mm | 595 x 780(+90) x 290 | 640 x 850(+65) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Exterior dimensions (Height x Width x Depth)\", column SCM41ZS-W",
            "excerpt": "Exterior dimensions (Height x Width x Depth) | mm | 595 x 780(+90) x 290 | 640 x 850(+65) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Cooling\", column SCM41ZS-W",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Cooling\", column SCM41ZS-W",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Heating\", column SCM41ZS-W",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Heating\", column SCM41ZS-W",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "At least 2 indoor units must be physically connected; maximum 3",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Number of Connectable indoor units\", column SCM41ZS-W",
            "excerpt": "Number of Connectable indoor units | 2 | 2 | 2 | Min.2-Max.3 | Min.2-Max.3 | Min.2-Max.3"
          }
        },
        {
          "description": "Total indoor units capacity up to 7 kW; the simulator applies it as a class-sum ceiling",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Total indoor units capacity\", column SCM41ZS-W",
            "excerpt": "Total indoor units capacity | kW | 3.0-5.0 | 4.0-6.0 | 4.5-7.0 | 4.0-7.0 | 5.0-8.5 | 6.0-11.0"
          }
        }
      ],
      "unknowns": [
        "Exact indoor combination tables (catalogue pp.52-63) are not imported; exact head eligibility stays unknown.",
        "The printed minimum total indoor capacity is documentary and not enforced.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SCM50ZS-W",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.49 (printed p.49), row \"Model header\", column SCM50ZS-W",
        "excerpt": "Item | SCM30ZS-W | SCM40ZS-W | SCM45ZS-W | SCM41ZS-W | SCM50ZS-W | SCM60ZS-W"
      },
      "facts": [
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Refrigerant Type/GWP\", column SCM50ZS-W",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "maximumIndoorUnits",
          "value": 3,
          "unit": "none",
          "condition": "Number of Connectable indoor units",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Number of Connectable indoor units\", column SCM50ZS-W",
            "excerpt": "Number of Connectable indoor units | 2 | 2 | 2 | Min.2-Max.3 | Min.2-Max.3 | Min.2-Max.3"
          }
        },
        {
          "key": "airflow",
          "value": 2460,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Air flow Cooling, m³/min × 60\", column SCM50ZS-W",
            "excerpt": "Cooling | 32.5 | 32.5 | 32.5 | 41.0 | 41.0 | 41.0"
          }
        },
        {
          "key": "height",
          "value": 640,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Exterior dimensions (Height x Width x Depth)\", column SCM50ZS-W",
            "excerpt": "Exterior dimensions (Height x Width x Depth) | mm | 595 x 780(+90) x 290 | 640 x 850(+65) x 290"
          }
        },
        {
          "key": "width",
          "value": 850,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Exterior dimensions (Height x Width x Depth)\", column SCM50ZS-W",
            "excerpt": "Exterior dimensions (Height x Width x Depth) | mm | 595 x 780(+90) x 290 | 640 x 850(+65) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Exterior dimensions (Height x Width x Depth)\", column SCM50ZS-W",
            "excerpt": "Exterior dimensions (Height x Width x Depth) | mm | 595 x 780(+90) x 290 | 640 x 850(+65) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Cooling\", column SCM50ZS-W",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Cooling\", column SCM50ZS-W",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Heating\", column SCM50ZS-W",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Heating\", column SCM50ZS-W",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "At least 2 indoor units must be physically connected; maximum 3",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Number of Connectable indoor units\", column SCM50ZS-W",
            "excerpt": "Number of Connectable indoor units | 2 | 2 | 2 | Min.2-Max.3 | Min.2-Max.3 | Min.2-Max.3"
          }
        },
        {
          "description": "Total indoor units capacity up to 8.5 kW; the simulator applies it as a class-sum ceiling",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Total indoor units capacity\", column SCM50ZS-W",
            "excerpt": "Total indoor units capacity | kW | 3.0-5.0 | 4.0-6.0 | 4.5-7.0 | 4.0-7.0 | 5.0-8.5 | 6.0-11.0"
          }
        }
      ],
      "unknowns": [
        "Exact indoor combination tables (catalogue pp.52-63) are not imported; exact head eligibility stays unknown.",
        "The printed minimum total indoor capacity is documentary and not enforced.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SCM60ZS-W",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.49 (printed p.49), row \"Model header\", column SCM60ZS-W",
        "excerpt": "Item | SCM30ZS-W | SCM40ZS-W | SCM45ZS-W | SCM41ZS-W | SCM50ZS-W | SCM60ZS-W"
      },
      "facts": [
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Refrigerant Type/GWP\", column SCM60ZS-W",
            "excerpt": "Type/GWP | R32 / 675"
          }
        },
        {
          "key": "maximumIndoorUnits",
          "value": 3,
          "unit": "none",
          "condition": "Number of Connectable indoor units",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Number of Connectable indoor units\", column SCM60ZS-W",
            "excerpt": "Number of Connectable indoor units | 2 | 2 | 2 | Min.2-Max.3 | Min.2-Max.3 | Min.2-Max.3"
          }
        },
        {
          "key": "airflow",
          "value": 2460,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Air flow Cooling, m³/min × 60\", column SCM60ZS-W",
            "excerpt": "Cooling | 32.5 | 32.5 | 32.5 | 41.0 | 41.0 | 41.0"
          }
        },
        {
          "key": "height",
          "value": 640,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Exterior dimensions (Height x Width x Depth)\", column SCM60ZS-W",
            "excerpt": "Exterior dimensions (Height x Width x Depth) | mm | 595 x 780(+90) x 290 | 640 x 850(+65) x 290"
          }
        },
        {
          "key": "width",
          "value": 850,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Exterior dimensions (Height x Width x Depth)\", column SCM60ZS-W",
            "excerpt": "Exterior dimensions (Height x Width x Depth) | mm | 595 x 780(+90) x 290 | 640 x 850(+65) x 290"
          }
        },
        {
          "key": "depth",
          "value": 290,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Exterior dimensions (Height x Width x Depth)\", column SCM60ZS-W",
            "excerpt": "Exterior dimensions (Height x Width x Depth) | mm | 595 x 780(+90) x 290 | 640 x 850(+65) x 290"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Cooling\", column SCM60ZS-W",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Cooling\", column SCM60ZS-W",
            "excerpt": "Outdoor operating | Cooling | -15 to 46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Heating\", column SCM60ZS-W",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Heating\", column SCM60ZS-W",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "At least 2 indoor units must be physically connected; maximum 3",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Number of Connectable indoor units\", column SCM60ZS-W",
            "excerpt": "Number of Connectable indoor units | 2 | 2 | 2 | Min.2-Max.3 | Min.2-Max.3 | Min.2-Max.3"
          }
        },
        {
          "description": "Total indoor units capacity up to 11 kW; the simulator applies it as a class-sum ceiling",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Total indoor units capacity\", column SCM60ZS-W",
            "excerpt": "Total indoor units capacity | kW | 3.0-5.0 | 4.0-6.0 | 4.5-7.0 | 4.0-7.0 | 5.0-8.5 | 6.0-11.0"
          }
        }
      ],
      "unknowns": [
        "Exact indoor combination tables (catalogue pp.52-63) are not imported; exact head eligibility stays unknown.",
        "The printed minimum total indoor capacity is documentary and not enforced.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SCM71ZS-W",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.49 (printed p.49), row \"Model header\", column SCM71ZS-W",
        "excerpt": "Item | SCM71ZS-W | SCM80ZS-W | SCM100ZS-W | SCM125ZM-S"
      },
      "facts": [
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Refrigerant Type/GWP\", column SCM71ZS-W",
            "excerpt": "Type/GWP | R32 / 675 | R410A / 2088"
          }
        },
        {
          "key": "maximumIndoorUnits",
          "value": 4,
          "unit": "none",
          "condition": "Number of Connectable indoor units",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Number of Connectable indoor units\", column SCM71ZS-W",
            "excerpt": "Number of Connectable indoor units | Min.2-Max.4 | Min.2-Max.4 | Min.2 ＊ -Max.5 ＊ | Min.4 ＊＊ -Max.6"
          }
        },
        {
          "key": "airflow",
          "value": 3000,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Air flow Cooling, m³/min × 60\", column SCM71ZS-W",
            "excerpt": "Cooling | 50.0 | 56.0 | 75.0 | 75.0"
          }
        },
        {
          "key": "height",
          "value": 750,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Exterior dimensions (Height x Width x Depth)\", column SCM71ZS-W",
            "excerpt": "Exterior dimensions (Height x Width x Depth) | mm | 750 x 880(+73) x 340 | 945 x 970(+73) x 370"
          }
        },
        {
          "key": "width",
          "value": 880,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Exterior dimensions (Height x Width x Depth)\", column SCM71ZS-W",
            "excerpt": "Exterior dimensions (Height x Width x Depth) | mm | 750 x 880(+73) x 340 | 945 x 970(+73) x 370"
          }
        },
        {
          "key": "depth",
          "value": 340,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Exterior dimensions (Height x Width x Depth)\", column SCM71ZS-W",
            "excerpt": "Exterior dimensions (Height x Width x Depth) | mm | 750 x 880(+73) x 340 | 945 x 970(+73) x 370"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Cooling\", column SCM71ZS-W",
            "excerpt": "Outdoor operating | Cooling | -15 to 46 | -15 to 43"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Cooling\", column SCM71ZS-W",
            "excerpt": "Outdoor operating | Cooling | -15 to 46 | -15 to 43"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Heating\", column SCM71ZS-W",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Heating\", column SCM71ZS-W",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "At least 2 indoor units must be physically connected; maximum 4",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Number of Connectable indoor units\", column SCM71ZS-W",
            "excerpt": "Number of Connectable indoor units | Min.2-Max.4 | Min.2-Max.4 | Min.2 ＊ -Max.5 ＊ | Min.4 ＊＊ -Max.6"
          }
        },
        {
          "description": "Total indoor units capacity up to 12.5 kW; the simulator applies it as a class-sum ceiling",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Total indoor units capacity\", column SCM71ZS-W",
            "excerpt": "Total indoor units capacity | kW | 7.0-12.5 | 8.0-13.5 | 9.0-16.0 ＊ | 19.5"
          }
        }
      ],
      "unknowns": [
        "Exact indoor combination tables (catalogue pp.52-63) are not imported; exact head eligibility stays unknown.",
        "The printed minimum total indoor capacity is documentary and not enforced.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SCM80ZS-W",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.49 (printed p.49), row \"Model header\", column SCM80ZS-W",
        "excerpt": "Item | SCM71ZS-W | SCM80ZS-W | SCM100ZS-W | SCM125ZM-S"
      },
      "facts": [
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Refrigerant Type/GWP\", column SCM80ZS-W",
            "excerpt": "Type/GWP | R32 / 675 | R410A / 2088"
          }
        },
        {
          "key": "maximumIndoorUnits",
          "value": 4,
          "unit": "none",
          "condition": "Number of Connectable indoor units",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Number of Connectable indoor units\", column SCM80ZS-W",
            "excerpt": "Number of Connectable indoor units | Min.2-Max.4 | Min.2-Max.4 | Min.2 ＊ -Max.5 ＊ | Min.4 ＊＊ -Max.6"
          }
        },
        {
          "key": "airflow",
          "value": 3360,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Air flow Cooling, m³/min × 60\", column SCM80ZS-W",
            "excerpt": "Cooling | 50.0 | 56.0 | 75.0 | 75.0"
          }
        },
        {
          "key": "height",
          "value": 750,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Exterior dimensions (Height x Width x Depth)\", column SCM80ZS-W",
            "excerpt": "Exterior dimensions (Height x Width x Depth) | mm | 750 x 880(+73) x 340 | 945 x 970(+73) x 370"
          }
        },
        {
          "key": "width",
          "value": 880,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Exterior dimensions (Height x Width x Depth)\", column SCM80ZS-W",
            "excerpt": "Exterior dimensions (Height x Width x Depth) | mm | 750 x 880(+73) x 340 | 945 x 970(+73) x 370"
          }
        },
        {
          "key": "depth",
          "value": 340,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Exterior dimensions (Height x Width x Depth)\", column SCM80ZS-W",
            "excerpt": "Exterior dimensions (Height x Width x Depth) | mm | 750 x 880(+73) x 340 | 945 x 970(+73) x 370"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Cooling\", column SCM80ZS-W",
            "excerpt": "Outdoor operating | Cooling | -15 to 46 | -15 to 43"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Cooling\", column SCM80ZS-W",
            "excerpt": "Outdoor operating | Cooling | -15 to 46 | -15 to 43"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Heating\", column SCM80ZS-W",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Heating\", column SCM80ZS-W",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "At least 2 indoor units must be physically connected; maximum 4",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Number of Connectable indoor units\", column SCM80ZS-W",
            "excerpt": "Number of Connectable indoor units | Min.2-Max.4 | Min.2-Max.4 | Min.2 ＊ -Max.5 ＊ | Min.4 ＊＊ -Max.6"
          }
        },
        {
          "description": "Total indoor units capacity up to 13.5 kW; the simulator applies it as a class-sum ceiling",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Total indoor units capacity\", column SCM80ZS-W",
            "excerpt": "Total indoor units capacity | kW | 7.0-12.5 | 8.0-13.5 | 9.0-16.0 ＊ | 19.5"
          }
        }
      ],
      "unknowns": [
        "Exact indoor combination tables (catalogue pp.52-63) are not imported; exact head eligibility stays unknown.",
        "The printed minimum total indoor capacity is documentary and not enforced.",
        "France availability and current stock are not established by the Europe catalogue."
      ]
    },
    {
      "modelReference": "SCM100ZS-W",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mhi-eu-rac-2026",
        "locator": "PDF p.49 (printed p.49), row \"Model header\", column SCM100ZS-W",
        "excerpt": "Item | SCM71ZS-W | SCM80ZS-W | SCM100ZS-W | SCM125ZM-S"
      },
      "facts": [
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "Refrigerant Type/GWP row",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Refrigerant Type/GWP\", column SCM100ZS-W",
            "excerpt": "Type/GWP | R32 / 675 | R410A / 2088"
          }
        },
        {
          "key": "maximumIndoorUnits",
          "value": 5,
          "unit": "none",
          "condition": "Number of Connectable indoor units",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Number of Connectable indoor units\", column SCM100ZS-W",
            "excerpt": "Number of Connectable indoor units | Min.2-Max.4 | Min.2-Max.4 | Min.2 ＊ -Max.5 ＊ | Min.4 ＊＊ -Max.6"
          }
        },
        {
          "key": "airflow",
          "value": 4500,
          "unit": "m3/h",
          "condition": "cooling, outdoor (single printed cooling value)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Air flow Cooling, m³/min × 60\", column SCM100ZS-W",
            "excerpt": "Cooling | 50.0 | 56.0 | 75.0 | 75.0"
          }
        },
        {
          "key": "height",
          "value": 945,
          "unit": "mm",
          "condition": "outdoor casing H",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Exterior dimensions (Height x Width x Depth)\", column SCM100ZS-W",
            "excerpt": "Exterior dimensions (Height x Width x Depth) | mm | 750 x 880(+73) x 340 | 945 x 970(+73) x 370"
          }
        },
        {
          "key": "width",
          "value": 970,
          "unit": "mm",
          "condition": "outdoor casing W; the bracketed protrusion is excluded",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Exterior dimensions (Height x Width x Depth)\", column SCM100ZS-W",
            "excerpt": "Exterior dimensions (Height x Width x Depth) | mm | 750 x 880(+73) x 340 | 945 x 970(+73) x 370"
          }
        },
        {
          "key": "depth",
          "value": 370,
          "unit": "mm",
          "condition": "outdoor casing D",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Exterior dimensions (Height x Width x Depth)\", column SCM100ZS-W",
            "excerpt": "Exterior dimensions (Height x Width x Depth) | mm | 750 x 880(+73) x 340 | 945 x 970(+73) x 370"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Cooling\", column SCM100ZS-W",
            "excerpt": "Outdoor operating | Cooling | -15 to 46 | -15 to 43"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Cooling\", column SCM100ZS-W",
            "excerpt": "Outdoor operating | Cooling | -15 to 46 | -15 to 43"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Heating\", column SCM100ZS-W",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor dry-bulb (°CDB, as printed)",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Outdoor operating temperature range Heating\", column SCM100ZS-W",
            "excerpt": "temperature range | Heating | -15 to 24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "At least 2 indoor units must be physically connected; maximum 5",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Number of Connectable indoor units\", column SCM100ZS-W",
            "excerpt": "Number of Connectable indoor units | Min.2-Max.4 | Min.2-Max.4 | Min.2 ＊ -Max.5 ＊ | Min.4 ＊＊ -Max.6"
          }
        },
        {
          "description": "Total indoor units capacity up to 16 kW; the simulator applies it as a class-sum ceiling",
          "evidence": {
            "sourceId": "mhi-eu-rac-2026",
            "locator": "PDF p.49 (printed p.49), row \"Total indoor units capacity\", column SCM100ZS-W",
            "excerpt": "Total indoor units capacity | kW | 7.0-12.5 | 8.0-13.5 | 9.0-16.0 ＊ | 19.5"
          }
        }
      ],
      "unknowns": [
        "Exact indoor combination tables (catalogue pp.52-63) are not imported; exact head eligibility stays unknown.",
        "The printed minimum total indoor capacity is documentary and not enforced.",
        "France availability and current stock are not established by the Europe catalogue.",
        "Head count or total capacity carries a footnote restricting particular combinations; only the printed bounds are applied."
      ]
    }
  ],
  "unresolvedReferences": [
    {
      "modelReference": "SCM125ZM-S",
      "reason": "Factory refrigerant R410A is not enabled for catalogue outdoor units (R32/R290 only); not imported."
    }
  ]
}
