{
  "schemaVersion": 1,
  "manufacturer": "mitsubishi-electric",
  "family": "MSZ-AY Mural Compact",
  "market": "France",
  "checkedAt": "2026-10-11",
  "sources": [
    {
      "id": "mitsubishi-fr-air-air-2026-2027",
      "url": "https://confort.mitsubishielectric.fr/sites/default/files/2026-04/RAC-MRSLIM-CATALOGUE-INTERACTIF-2026-V1.pdf",
      "title": "PAC Air/Air catalogue 2026-2027",
      "edition": "RAC-MRSLIM-CATALOGUE-INTERACTIF-2026-V1.pdf",
      "retrievedAt": "2026-10-11"
    }
  ],
  "units": [
    {
      "modelReference": "MUZ-AY42VG2",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mitsubishi-fr-air-air-2026-2027",
        "locator": "PDF p.56 (printed p.55), page header 'MSZ-AY. Mural Compact R32' + 'INVERTER'; outdoor photo label 'MUZ-AY 25/35/42 VG2'; UNITÉS EXTÉRIEURES table header, column 3 = MUZ-AY42VG2 (42-class)",
        "excerpt": "MSZ-AY. Mural Compact R32 INVERTER ; MUZ-AY 25/35/42 VG2 MUZ-AY 50 VG2 ; UNITÉS EXTÉRIEURES MUZ-AY25VG2 MUZ-AY35VG2 MUZ-AY42VG2 MUZ-AY50VG2"
      },
      "facts": [
        {
          "key": "controlStrategy",
          "value": "inverter",
          "unit": "none",
          "condition": "explicit page-level 'INVERTER' label of the MSZ-AY/MUZ-AY family page",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.56 (printed p.55), page header banner under 'MSZ-AY. Mural Compact R32'",
            "excerpt": "INVERTER"
          }
        },
        {
          "key": "capacityClass",
          "value": 4.2,
          "unit": "kW",
          "condition": "nominal cooling capacity of the 42-class split (MSZ-AY42VGK2 companion); published min / nominal / max 0.9 / 4.2 / 4.5 kW",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.56 (printed p.55), cooling table row 'Puissance frigorifique min / nominale / max', Taille 42 column",
            "excerpt": "Puissance frigorifique min / nominale / max kW 0.9 / 4.2 / 4.5"
          }
        },
        {
          "key": "airflow",
          "value": 1920,
          "unit": "m3/h",
          "condition": "cooling mode, high fan speed (GV); single cell under the MUZ-AY42VG2 column (visually verified on page image)",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.56 (printed p.55), UNITÉS EXTÉRIEURES row 'Débit d'air en froid GV', MUZ-AY42VG2 column",
            "excerpt": "Débit d'air en froid GV m3/h 1920"
          }
        },
        {
          "key": "soundPressure",
          "value": 50,
          "unit": "dBA",
          "condition": "cooling mode, high fan speed (GV), measured at 1 m; footnote (1): mesurée en chambre anéchoïque; single cell under MUZ-AY42VG2 column (visually verified)",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.56 (printed p.55), UNITÉS EXTÉRIEURES row 'Pression acoustique (1) en froid 1 m GV', MUZ-AY42VG2 column + footnote (1)",
            "excerpt": "Pression acoustique (1) en froid 1 m GV dB(A) 50"
          }
        },
        {
          "key": "soundPower",
          "value": 61,
          "unit": "dBA",
          "condition": "cooling mode, high fan speed (GV); row cell spans the MUZ-AY35VG2/MUZ-AY42VG2 columns (visually verified on page image)",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.56 (printed p.55), UNITÉS EXTÉRIEURES row 'Puissance acoustique en froid GV', merged MUZ-AY35VG2/MUZ-AY42VG2 columns",
            "excerpt": "Puissance acoustique en froid GV dB(A) 61"
          }
        },
        {
          "key": "height",
          "value": 550,
          "unit": "mm",
          "condition": "outdoor unit; row 'Hauteur x Largeur x Profondeur' publishes 550 x 800 x 285 merged across the MUZ-AY25VG2/35VG2/42VG2 columns (visually verified)",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.56 (printed p.55), UNITÉS EXTÉRIEURES row 'Hauteur x Largeur x Profondeur', merged MUZ-AY25/35/42VG2 columns",
            "excerpt": "Hauteur x Largeur x Profondeur mm 550 x 800 x 285"
          }
        },
        {
          "key": "width",
          "value": 800,
          "unit": "mm",
          "condition": "outdoor unit; merged MUZ-AY25/35/42VG2 columns",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.56 (printed p.55), UNITÉS EXTÉRIEURES row 'Hauteur x Largeur x Profondeur', merged MUZ-AY25/35/42VG2 columns",
            "excerpt": "Hauteur x Largeur x Profondeur mm 550 x 800 x 285"
          }
        },
        {
          "key": "depth",
          "value": 285,
          "unit": "mm",
          "condition": "outdoor unit; merged MUZ-AY25/35/42VG2 columns",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.56 (printed p.55), UNITÉS EXTÉRIEURES row 'Hauteur x Largeur x Profondeur', merged MUZ-AY25/35/42VG2 columns",
            "excerpt": "Hauteur x Largeur x Profondeur mm 550 x 800 x 285"
          }
        },
        {
          "key": "mass",
          "value": 33,
          "unit": "kg",
          "condition": "net weight, outdoor unit; 'Poids net' value 33 under the MUZ-AY42VG2 column (visually verified)",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.56 (printed p.55), UNITÉS EXTÉRIEURES row 'Poids net', MUZ-AY42VG2 column",
            "excerpt": "Poids net kg 33"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "refrigerant circuit shared with MSZ-AY42VGK2 indoor unit; PRP (GWP) 675",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.56 (printed p.55), DONNÉES FRIGORIFIQUES row 'Fluide / PRP (Pouvoir de Réchauffement Planétaire)', row merged across the 25/35/42/50 columns",
            "excerpt": "Fluide / PRP (Pouvoir de Réchauffement Planétaire) -/- R32 / 675"
          }
        },
        {
          "key": "factoryCharge",
          "value": 0.70,
          "unit": "kg",
          "condition": "factory charge of the outdoor-unit refrigerant circuit for the 42-class split; published row 'Lg préchargée / Précharge / Tonne équivalent CO2' = 7.5 m / 0.70 kg / 0.473 t CO2 (MUZ-AY42VG2 column, visually verified); charge belongs to the outdoor circuit, not separately charged indoor head",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.56 (printed p.55), DONNÉES FRIGORIFIQUES row 'Lg préchargée / Précharge / Tonne équivalent CO2', MUZ-AY42VG2 column",
            "excerpt": "Lg préchargée / Précharge / Tonne équivalent CO2 m / kg / t 7.5 / 0.70 / 0.473"
          }
        },
        {
          "key": "prechargedPipeLength",
          "value": 7.5,
          "unit": "m",
          "condition": "precharged pipe length of the 42-column precharge cell (7.5 / 0.70 / 0.473)",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.56 (printed p.55), DONNÉES FRIGORIFIQUES row 'Lg préchargée / Précharge / Tonne équivalent CO2', MUZ-AY42VG2 column",
            "excerpt": "Lg préchargée / Précharge / Tonne équivalent CO2 m / kg / t 7.5 / 0.70 / 0.473"
          }
        },
        {
          "key": "additionalChargePerLength",
          "value": 0.020,
          "unit": "kg/m",
          "condition": "additional refrigerant charge per metre beyond precharged length, 25/35/42/50 group; published row 'Charge supplémentaire / Qté réfrigérant additionnelle maxi' = 20 g/m / 0.26 kg max; exact conversion 20 g/m = 0.020 kg/m, original 20 g/m preserved in excerpt",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.56 (printed p.55), DONNÉES FRIGORIFIQUES row 'Charge supplémentaire / Qté réfrigérant additionnelle maxi', merged 25/35/42/50 columns",
            "excerpt": "Charge supplémentaire / Qté réfrigérant additionnelle maxi g/m / kg 20 / 0.26"
          }
        },
        {
          "key": "maximumTotalPipeLength",
          "value": 20,
          "unit": "m",
          "condition": "25/35/42/50 group; row 'Longueur maxi / Dénivelé maxi' = 20 m / 12 m, merged across all four columns",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.56 (printed p.55), DONNÉES FRIGORIFIQUES row 'Longueur maxi / Dénivelé maxi', merged 25/35/42/50 columns",
            "excerpt": "Longueur maxi / Dénivelé maxi m 20 / 12"
          }
        },
        {
          "key": "maximumHeightDifference",
          "value": 12,
          "unit": "m",
          "condition": "25/35/42/50 group; row 'Longueur maxi / Dénivelé maxi' = 20 m / 12 m, merged across all four columns",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.56 (printed p.55), DONNÉES FRIGORIFIQUES row 'Longueur maxi / Dénivelé maxi', merged 25/35/42/50 columns",
            "excerpt": "Longueur maxi / Dénivelé maxi m 20 / 12"
          }
        },
        {
          "key": "liquidConnectionDiameter",
          "value": 6.35,
          "unit": "mm",
          "condition": "flare connection; published '1/4 flare' pouce, exact inch-to-mm conversion 1/4 x 25.4 = 6.35 mm; row merged across the 25/35/42/50 columns",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.56 (printed p.55), DONNÉES FRIGORIFIQUES row 'Diamètre liquide', merged 25/35/42/50 columns",
            "excerpt": "Diamètre liquide pouce 1/4 flare"
          }
        },
        {
          "key": "gasConnectionDiameter",
          "value": 9.525,
          "unit": "mm",
          "condition": "flare connection; published '3/8 flare' pouce, exact inch-to-mm conversion 3/8 x 25.4 = 9.525 mm; row merged across the 25/35/42/50 columns",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.56 (printed p.55), DONNÉES FRIGORIFIQUES row 'Diamètre gaz', merged 25/35/42/50 columns",
            "excerpt": "Diamètre gaz pouce 3/8 flare"
          }
        },
        {
          "key": "supplyVoltage",
          "value": 230,
          "unit": "V",
          "condition": "supply by outdoor unit ('Alimentation électrique par unité extérieure'), row header V~50Hz; footnote: Données électriques à valeurs indicatives, se rapporter à la norme NFC 15-100",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.56 (printed p.55), DONNÉES ÉLECTRIQUES row 'Alimentation électrique par unité extérieure', row merged across the 25/35/42/50 columns",
            "excerpt": "Alimentation électrique par unité extérieure V~50Hz 230 V (1P+N+T)"
          }
        },
        {
          "key": "supplyPhases",
          "value": 1,
          "unit": "none",
          "condition": "outdoor supply '230 V (1P+N+T)' = single phase + neutral + earth",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.56 (printed p.55), DONNÉES ÉLECTRIQUES row 'Alimentation électrique par unité extérieure', row merged across the 25/35/42/50 columns",
            "excerpt": "Alimentation électrique par unité extérieure V~50Hz 230 V (1P+N+T)"
          }
        },
        {
          "key": "supplyFrequency",
          "value": 50,
          "unit": "Hz",
          "condition": "row header unit 'V~50Hz' of the supply row",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.56 (printed p.55), DONNÉES ÉLECTRIQUES row 'Alimentation électrique par unité extérieure', row header unit",
            "excerpt": "Alimentation électrique par unité extérieure V~50Hz 230 V (1P+N+T)"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "cooling operating range (outdoor dry-bulb / dry-bulb), row merged across the 25/35/42/50 columns",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.56 (printed p.55), cooling table row 'Plage de fonctionnement (T°ext. sèche/sèche)', merged 25/35/42/50 columns",
            "excerpt": "Plage de fonctionnement (T°ext. sèche/sèche) °C -10 / +46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "cooling operating range (outdoor dry-bulb / dry-bulb), row merged across the 25/35/42/50 columns",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.56 (printed p.55), cooling table row 'Plage de fonctionnement (T°ext. sèche/sèche)', merged 25/35/42/50 columns",
            "excerpt": "Plage de fonctionnement (T°ext. sèche/sèche) °C -10 / +46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -20,
          "unit": "degC",
          "condition": "heating operating range (outdoor wet-bulb / dry-bulb), row merged across the 25/35/42/50 columns; consistent with page bullet 'Chauffage garanti jusqu'à -20°C extérieur'",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.56 (printed p.55), heating table row 'Plage de fonctionnement (T°ext. humide/sèche)', merged 25/35/42/50 columns",
            "excerpt": "Plage de fonctionnement (T°ext. humide/sèche) °C -20 / +24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "heating operating range (outdoor wet-bulb / dry-bulb), merged 25/35/42/50 columns value -20 / +24",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.56 (printed p.55), heating table row 'Plage de fonctionnement (T°ext. humide/sèche)', merged 25/35/42/50 columns",
            "excerpt": "Plage de fonctionnement (T°ext. humide/sèche) °C -20 / +24"
          }
        }
      ],
      "ratings": [
        {
          "mode": "cooling",
          "combination": "MSZ-AY42VGK2 + MUZ-AY42VG2 (42-class mono-split)",
          "conditions": "published min / nominal / max table values; rated indoor/outdoor test conditions not published in this table (unknown)",
          "electricalBoundary": "complete-system",
          "thermalCapacityKw": { "minimum": 0.9, "nominal": 4.2, "maximum": 4.5 },
          "electricalInputKw": { "minimum": null, "nominal": 1.300, "maximum": null },
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.56 (printed p.55), cooling table rows 'Puissance frigorifique min / nominale / max' and 'Puissance absorbée totale nominale', Taille 42 column",
            "excerpt": "Puissance frigorifique min / nominale / max kW 0.9 / 4.2 / 4.5 ; Puissance absorbée totale nominale kW 1.300"
          }
        },
        {
          "mode": "heating",
          "combination": "MSZ-AY42VGK2 + MUZ-AY42VG2 (42-class mono-split)",
          "conditions": "outdoor +7°C (published row 'à +7°C'); min / nominal / max; other test conditions not published (unknown)",
          "electricalBoundary": "complete-system",
          "thermalCapacityKw": { "minimum": 1.3, "nominal": 5.2, "maximum": 6.0 },
          "electricalInputKw": { "minimum": null, "nominal": 1.390, "maximum": null },
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.56 (printed p.55), heating table rows 'Puissance calorifique min / nominale / max à +7°C' and 'Puissance absorbée totale nominale', Taille 42 column",
            "excerpt": "Puissance calorifique min / nominale / max à +7°C kW 1.3 / 5.2 / 6.0 ; Puissance absorbée totale nominale kW 1.390"
          }
        },
        {
          "mode": "heating",
          "combination": "MSZ-AY42VGK2 + MUZ-AY42VG2 (42-class mono-split)",
          "conditions": "outdoor -7°C (published row 'à -7°C'); min / nominal / max; other test conditions not published (unknown)",
          "electricalBoundary": "complete-system",
          "thermalCapacityKw": { "minimum": 0.9, "nominal": 3.3, "maximum": 4.5 },
          "electricalInputKw": { "minimum": null, "nominal": null, "maximum": null },
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.56 (printed p.55), heating table row 'Puissance calorifique min / nominale / max à -7°C', Taille 42 column; no separate -7°C electrical row is published",
            "excerpt": "Puissance calorifique min / nominale / max à -7°C kW 0.9 / 3.3 / 4.5"
          }
        }
      ],
      "compatibility": [
        {
          "description": "mono-split pairing MUZ-AY42VG2 + MSZ-AY42VGK2 is evidenced by the shared 'Tailles 42' column of the printed-p.55 spec table and the MUZ-AY42VG2 outdoor header; multi-split compatibility NOT established here (separate combination tables pending)",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.56 (printed p.55), page header 'MSZ-AY 25/35/42/50 VGK2' + outdoor photo labels 'MUZ-AY 25/35/42 VG2 MUZ-AY 50 VG2'; Tailles column 42; UNITÉS EXTÉRIEURES header MUZ-AY42VG2",
            "excerpt": "MSZ-AY 25/35/42/50 VGK2 ; MUZ-AY 25/35/42 VG2 MUZ-AY 50 VG2 ; Tailles 25 35 42 50 ; UNITÉS EXTÉRIEURES MUZ-AY25VG2 MUZ-AY35VG2 MUZ-AY42VG2 MUZ-AY50VG2"
          }
        }
      ],
      "unknowns": [
        "outdoor fan motor output and electrical input: not published",
        "outdoor sound pressure/power in heating mode: not published separately",
        "outdoor airflow at speeds other than GV: not published",
        "maximumBranchPipeLength: not published in this table",
        "SEER/SCOP climate class and test conditions: not published in this table; these are system/combination ratings for MSZ-AY42VGK2 + MUZ-AY42VG2",
        "electrical values are indicative per footnote ('Données électriques à valeurs indicatives, se rapporter à la norme NFC 15-100')",
        "cable sizing (3G 2.5 outdoor cable, 4G 1.5 inter-unit cable) and protection (10 A for 25/35/42 columns, 16 A for 50) recorded as notes only, not schema fact keys"
      ]
    }
  ],
  "unresolvedReferences": [
    {
      "modelReference": "MSZ-AY42VGK2",
      "reason": "paired indoor unit of this split; its spec-table facts are captured in the separate indoor candidate file mitsubishi-msz-ay42-indoor.json"
    }
  ]
}
