{
  "schemaVersion": 1,
  "manufacturer": "mitsubishi-electric",
  "family": "MSZ-FT Mural Compact+ (Hyper Heating)",
  "market": "France",
  "checkedAt": "2026-10-11",
  "sources": [
    {
      "id": "mitsubishi-fr-air-air-2026-2027",
      "url": "https://confort.mitsubishielectric.fr/sites/default/files/2026-04/RAC-MRSLIM-CATALOGUE-INTERACTIF-2026-V1.pdf",
      "title": "PAC Air/Air catalogue 2026-2027",
      "edition": "RAC-MRSLIM-CATALOGUE-INTERACTIF-2026-V1.pdf",
      "retrievedAt": "2026-10-11"
    }
  ],
  "units": [
    {
      "modelReference": "MUZ-FT35VGHZ2",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "mitsubishi-fr-air-air-2026-2027",
        "locator": "PDF p.72 (printed p.71), page header 'MSZ-FT. Mural Compact +' + 'HYPER HEATING' band + photo caption 'MUZ-FT 35/50 VGHZ2'; UNITÉS EXTÉRIEURES table header, column 2 = MUZ-FT35VGHZ2 (Taille 35)",
        "excerpt": "MSZ-FT. Mural Compact + R32 HYPER HEATING ; MUZ-FT 35/50 VGHZ2 ; UNITÉS EXTÉRIEURES MUZ-FT25VGHZ2 MUZ-FT35VGHZ2 MUZ-FT50VGHZ2"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the 35-class Hyper Heating split (MSZ-FT35VGK2 companion); published min / nominal / max 0.8 / 3.5 / 4.0 kW",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), cooling table row 'Puissance frigorifique min / nominale / max', Taille 35 column",
            "excerpt": "Puissance frigorifique min / nominale / max kW 0.8 / 3.5 / 4.0"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "refrigerant circuit shared with MSZ-FT35VGK2 indoor unit; PRP (GWP) 675",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), DONNÉES FRIGORIFIQUES row 'Fluide / PRP (Pouvoir de Réchauffement Planétaire)', row merged across all size columns",
            "excerpt": "Fluide / PRP (Pouvoir de Réchauffement Planétaire) -/- R32 / 675"
          }
        },
        {
          "key": "airflow",
          "value": 2412,
          "unit": "m3/h",
          "condition": "cooling mode, high fan speed (GV); row 'Débit d'air en froid GV' value 2412 is a single merged cell spanning the MUZ-FT35VGHZ2 and MUZ-FT50VGHZ2 columns (visually verified)",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), UNITÉS EXTÉRIEURES row 'Débit d'air en froid GV', merged MUZ-FT35VGHZ2/MUZ-FT50VGHZ2 columns",
            "excerpt": "Débit d'air en froid GV m3/h 2412"
          }
        },
        {
          "key": "soundPressure",
          "value": 49,
          "unit": "dBA",
          "condition": "cooling mode, high fan speed (GV), measured at 1 m; footnote (1): mesurée en chambre anéchoïque; single cell under the MUZ-FT35VGHZ2 column (visually verified)",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), UNITÉS EXTÉRIEURES row 'Pression acoustique (1) en froid 1 m GV', MUZ-FT35VGHZ2 column + footnote (1)",
            "excerpt": "Pression acoustique (1) en froid 1 m GV dB(A) 49"
          }
        },
        {
          "key": "soundPower",
          "value": 61,
          "unit": "dBA",
          "condition": "cooling mode, high fan speed (GV); single cell under the MUZ-FT35VGHZ2 column (visually verified)",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), UNITÉS EXTÉRIEURES row 'Puissance acoustique en froid GV', MUZ-FT35VGHZ2 column",
            "excerpt": "Puissance acoustique en froid GV dB(A) 61"
          }
        },
        {
          "key": "height",
          "value": 714,
          "unit": "mm",
          "condition": "outdoor unit; row 'Hauteur x Largeur x Profondeur' publishes 714 x 800 x 285 merged across the MUZ-FT35VGHZ2/MUZ-FT50VGHZ2 columns (visually verified)",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), UNITÉS EXTÉRIEURES row 'Hauteur x Largeur x Profondeur', merged MUZ-FT35VGHZ2/MUZ-FT50VGHZ2 columns",
            "excerpt": "Hauteur x Largeur x Profondeur mm 714 x 800 x 285"
          }
        },
        {
          "key": "width",
          "value": 800,
          "unit": "mm",
          "condition": "outdoor unit; merged MUZ-FT35VGHZ2/MUZ-FT50VGHZ2 columns",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), UNITÉS EXTÉRIEURES row 'Hauteur x Largeur x Profondeur', merged MUZ-FT35VGHZ2/MUZ-FT50VGHZ2 columns",
            "excerpt": "Hauteur x Largeur x Profondeur mm 714 x 800 x 285"
          }
        },
        {
          "key": "depth",
          "value": 285,
          "unit": "mm",
          "condition": "outdoor unit; merged MUZ-FT35VGHZ2/MUZ-FT50VGHZ2 columns",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), UNITÉS EXTÉRIEURES row 'Hauteur x Largeur x Profondeur', merged MUZ-FT35VGHZ2/MUZ-FT50VGHZ2 columns",
            "excerpt": "Hauteur x Largeur x Profondeur mm 714 x 800 x 285"
          }
        },
        {
          "key": "mass",
          "value": 40,
          "unit": "kg",
          "condition": "net weight, outdoor unit; 'Poids net' value 40 merged across the MUZ-FT35VGHZ2/MUZ-FT50VGHZ2 columns (visually verified)",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), UNITÉS EXTÉRIEURES row 'Poids net', merged MUZ-FT35VGHZ2/MUZ-FT50VGHZ2 columns",
            "excerpt": "Poids net kg 40"
          }
        },
        {
          "key": "factoryCharge",
          "value": 0.95,
          "unit": "kg",
          "condition": "factory charge of the outdoor-unit refrigerant circuit for the 35-class split; published row 'Lg préchargée / Précharge / Tonne équivalent CO2' = 7.5 m / 0.95 kg / 0.641 t CO2; charge belongs to the outdoor circuit, not separately charged indoor head",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), DONNÉES FRIGORIFIQUES row 'Lg préchargée / Précharge / Tonne équivalent CO2', MUZ-FT35VGHZ2 column",
            "excerpt": "Lg préchargée / Précharge / Tonne équivalent CO2 m / kg / t 7.5 / 0.95 / 0.641"
          }
        },
        {
          "key": "prechargedPipeLength",
          "value": 7.5,
          "unit": "m",
          "condition": "precharged pipe length of the 35-class split circuit",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), DONNÉES FRIGORIFIQUES row 'Lg préchargée / Précharge / Tonne équivalent CO2', MUZ-FT35VGHZ2 column",
            "excerpt": "Lg préchargée / Précharge / Tonne équivalent CO2 m / kg / t 7.5 / 0.95 / 0.641"
          }
        },
        {
          "key": "additionalChargePerLength",
          "value": 0.020,
          "unit": "kg/m",
          "condition": "additional refrigerant charge per metre beyond precharged length; published row 'Charge supplémentaire / Qté réfrigérant additionnelle maxi' = 20 g/m / 0.45 kg max, merged 35/50 columns; exact conversion 20 g/m = 0.020 kg/m, original 20 g/m preserved in excerpt",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), DONNÉES FRIGORIFIQUES row 'Charge supplémentaire / Qté réfrigérant additionnelle maxi', merged MUZ-FT35VGHZ2/MUZ-FT50VGHZ2 columns",
            "excerpt": "Charge supplémentaire / Qté réfrigérant additionnelle maxi g/m / kg 20 / 0.45"
          }
        },
        {
          "key": "maximumTotalPipeLength",
          "value": 30,
          "unit": "m",
          "condition": "merged 35/50 columns; row 'Longueur maxi / Dénivelé maxi' = 30 m / 15 m",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), DONNÉES FRIGORIFIQUES row 'Longueur maxi / Dénivelé maxi', merged MUZ-FT35VGHZ2/MUZ-FT50VGHZ2 columns",
            "excerpt": "Longueur maxi / Dénivelé maxi m 30 / 15"
          }
        },
        {
          "key": "maximumHeightDifference",
          "value": 15,
          "unit": "m",
          "condition": "merged 35/50 columns; row 'Longueur maxi / Dénivelé maxi' = 30 m / 15 m",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), DONNÉES FRIGORIFIQUES row 'Longueur maxi / Dénivelé maxi', merged MUZ-FT35VGHZ2/MUZ-FT50VGHZ2 columns",
            "excerpt": "Longueur maxi / Dénivelé maxi m 30 / 15"
          }
        },
        {
          "key": "liquidConnectionDiameter",
          "value": 6.35,
          "unit": "mm",
          "condition": "flare connection; published '1/4 flare' pouce, exact inch-to-mm conversion 1/4 x 25.4 = 6.35 mm; row merged across all size columns",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), DONNÉES FRIGORIFIQUES row 'Diamètre liquide', row merged across all size columns",
            "excerpt": "Diamètre liquide pouce 1/4 flare"
          }
        },
        {
          "key": "gasConnectionDiameter",
          "value": 9.525,
          "unit": "mm",
          "condition": "flare connection; published '3/8 flare' pouce, exact inch-to-mm conversion 3/8 x 25.4 = 9.525 mm; row merged across all size columns",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), DONNÉES FRIGORIFIQUES row 'Diamètre gaz', row merged across all size columns",
            "excerpt": "Diamètre gaz pouce 3/8 flare"
          }
        },
        {
          "key": "supplyVoltage",
          "value": 230,
          "unit": "V",
          "condition": "supply by outdoor unit ('Alimentation électrique par unité extérieure'), row header V~50Hz; footnote: Données électriques à valeurs indicatives, se rapporter à la norme NFC 15-100",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), DONNÉES ÉLECTRIQUES row 'Alimentation électrique par unité extérieure', row merged across all size columns",
            "excerpt": "Alimentation électrique par unité extérieure V~50Hz 230 V (1P+N+T)"
          }
        },
        {
          "key": "supplyPhases",
          "value": 1,
          "unit": "none",
          "condition": "outdoor supply '230 V (1P+N+T)' = single phase + neutral + earth",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), DONNÉES ÉLECTRIQUES row 'Alimentation électrique par unité extérieure', row merged across all size columns",
            "excerpt": "Alimentation électrique par unité extérieure V~50Hz 230 V (1P+N+T)"
          }
        },
        {
          "key": "supplyFrequency",
          "value": 50,
          "unit": "Hz",
          "condition": "row header unit 'V~50Hz' of the supply row",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), DONNÉES ÉLECTRIQUES row 'Alimentation électrique par unité extérieure', row header unit",
            "excerpt": "Alimentation électrique par unité extérieure V~50Hz 230 V (1P+N+T)"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "cooling operating range (outdoor dry-bulb / dry-bulb), row merged across all size columns",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), cooling table row 'Plage de fonctionnement (T°ext. sèche/sèche)', merged all Taille columns",
            "excerpt": "Plage de fonctionnement (T°ext. sèche/sèche) °C -10 / +46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "cooling operating range (outdoor dry-bulb / dry-bulb), row merged across all size columns",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), cooling table row 'Plage de fonctionnement (T°ext. sèche/sèche)', merged all Taille columns",
            "excerpt": "Plage de fonctionnement (T°ext. sèche/sèche) °C -10 / +46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -25,
          "unit": "degC",
          "condition": "heating operating range (outdoor wet-bulb / dry-bulb); page bullet: 'Super chauffage : confort garanti jusqu'à -25°C extérieur'; marketing page PDF p.71: 'MODE CHAUD -25/+24°C'",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), heating table row 'Plage de fonctionnement (T°ext. humide/sèche)', merged all Taille columns",
            "excerpt": "Plage de fonctionnement (T°ext. humide/sèche) °C -25 / +24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "heating operating range (outdoor wet-bulb / dry-bulb)",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), heating table row 'Plage de fonctionnement (T°ext. humide/sèche)', merged all Taille columns",
            "excerpt": "Plage de fonctionnement (T°ext. humide/sèche) °C -25 / +24"
          }
        }
      ],
      "ratings": [
        {
          "mode": "cooling",
          "combination": "MSZ-FT35VGK2 + MUZ-FT35VGHZ2 (35-class mono-split Hyper Heating)",
          "conditions": "published min / nominal / max table values; rated indoor/outdoor test conditions not published in this table (unknown)",
          "electricalBoundary": "complete-system",
          "thermalCapacityKw": { "minimum": 0.8, "nominal": 3.5, "maximum": 4.0 },
          "electricalInputKw": { "minimum": null, "nominal": 0.910, "maximum": null },
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), cooling table rows 'Puissance frigorifique min / nominale / max' and 'Puissance absorbée totale nominale', Taille 35 column",
            "excerpt": "Puissance frigorifique min / nominale / max kW 0.8 / 3.5 / 4.0 ; Puissance absorbée totale nominale kW 0.910"
          }
        },
        {
          "mode": "heating",
          "combination": "MSZ-FT35VGK2 + MUZ-FT35VGHZ2 (35-class mono-split Hyper Heating)",
          "conditions": "outdoor +7°C (published row 'à +7°C'); min / nominal / max; other test conditions not published (unknown)",
          "electricalBoundary": "complete-system",
          "thermalCapacityKw": { "minimum": 0.9, "nominal": 4.0, "maximum": 6.6 },
          "electricalInputKw": { "minimum": null, "nominal": 1.020, "maximum": null },
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), heating table rows 'Puissance calorifique min / nominale / max à +7°C' and 'Puissance absorbée totale nominale' (single row inside the heating block, Taille 35 column)",
            "excerpt": "Puissance calorifique min / nominale / max à +7°C kW 0.9 / 4.0 / 6.6 ; Puissance absorbée totale nominale kW 1.020"
          }
        },
        {
          "mode": "heating",
          "combination": "MSZ-FT35VGK2 + MUZ-FT35VGHZ2 (35-class mono-split Hyper Heating)",
          "conditions": "outdoor -7°C (published row 'à -7°C'); min / nominal / max; other test conditions not published (unknown)",
          "electricalBoundary": "complete-system",
          "thermalCapacityKw": { "minimum": 0.6, "nominal": 4.0, "maximum": 4.9 },
          "electricalInputKw": { "minimum": null, "nominal": null, "maximum": null },
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), heating table row 'Puissance calorifique min / nominale / max à -7°C', Taille 35 column; no separate -7°C electrical row is published",
            "excerpt": "Puissance calorifique min / nominale / max à -7°C kW 0.6 / 4.0 / 4.9"
          }
        },
        {
          "mode": "heating",
          "combination": "MSZ-FT35VGK2 + MUZ-FT35VGHZ2 (35-class mono-split Hyper Heating)",
          "conditions": "outdoor -10°C (published row 'à -10°C'); min / nominal / max; other test conditions not published (unknown)",
          "electricalBoundary": "complete-system",
          "thermalCapacityKw": { "minimum": 0.5, "nominal": 4.0, "maximum": 4.8 },
          "electricalInputKw": { "minimum": null, "nominal": null, "maximum": null },
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), heating table row 'Puissance calorifique min / nominale / max à -10°C', Taille 35 column",
            "excerpt": "Puissance calorifique min / nominale / max à -10°C kW 0.5 / 4.0 / 4.8"
          }
        },
        {
          "mode": "heating",
          "combination": "MSZ-FT35VGK2 + MUZ-FT35VGHZ2 (35-class mono-split Hyper Heating)",
          "conditions": "outdoor -15°C (published row 'à -15°C'); min / nominal / max; other test conditions not published (unknown)",
          "electricalBoundary": "complete-system",
          "thermalCapacityKw": { "minimum": 0.4, "nominal": 4.0, "maximum": 4.3 },
          "electricalInputKw": { "minimum": null, "nominal": null, "maximum": null },
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), heating table row 'Puissance calorifique min / nominale / max à -15°C', Taille 35 column",
            "excerpt": "Puissance calorifique min / nominale / max à -15°C kW 0.4 / 4.0 / 4.3"
          }
        },
        {
          "mode": "heating",
          "combination": "MSZ-FT35VGK2 + MUZ-FT35VGHZ2 (35-class mono-split Hyper Heating)",
          "conditions": "outdoor -20°C (published row 'à -20°C'); min / nominal / max; other test conditions not published (unknown)",
          "electricalBoundary": "complete-system",
          "thermalCapacityKw": { "minimum": 0.3, "nominal": 3.0, "maximum": 3.8 },
          "electricalInputKw": { "minimum": null, "nominal": null, "maximum": null },
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), heating table row 'Puissance calorifique min / nominale / max à -20°C', Taille 35 column",
            "excerpt": "Puissance calorifique min / nominale / max à -20°C kW 0.3 / 3.0 / 3.8"
          }
        },
        {
          "mode": "heating",
          "combination": "MSZ-FT35VGK2 + MUZ-FT35VGHZ2 (35-class mono-split Hyper Heating)",
          "conditions": "outdoor -25°C (published row 'à -25°C'); min / nominal / max; other test conditions not published (unknown)",
          "electricalBoundary": "complete-system",
          "thermalCapacityKw": { "minimum": 0.2, "nominal": 2.5, "maximum": 3.3 },
          "electricalInputKw": { "minimum": null, "nominal": null, "maximum": null },
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), heating table row 'Puissance calorifique min / nominale / max à -25°C', Taille 35 column",
            "excerpt": "Puissance calorifique min / nominale / max à -25°C kW 0.2 / 2.5 / 3.3"
          }
        }
      ],
      "compatibility": [
        {
          "description": "mono-split pairing MUZ-FT35VGHZ2 + MSZ-FT35VGK2 is evidenced by the shared 'Tailles 35' column of the PDF p.72 spec table and the UNITÉS EXTÉRIEURES header MUZ-FT35VGHZ2; multi-split compatibility NOT established here (separate combination tables pending)",
          "evidence": {
            "sourceId": "mitsubishi-fr-air-air-2026-2027",
            "locator": "PDF p.72 (printed p.71), 'Tailles' header row 25 35 50 spanning cooling/heating tables; UNITÉS INTÉRIEURES header MSZ-FT35VGK2 and UNITÉS EXTÉRIEURES header MUZ-FT35VGHZ2",
            "excerpt": "Tailles 25 35 50 ; UNITÉS INTÉRIEURES ... MSZ-FT35VGK2 ... ; UNITÉS EXTÉRIEURES MUZ-FT25VGHZ2 MUZ-FT35VGHZ2 MUZ-FT50VGHZ2"
          }
        }
      ],
      "unknowns": [
        "outdoor fan motor output and electrical input: not published",
        "outdoor sound pressure/power in heating mode: not published separately",
        "outdoor airflow at speeds other than GV: not published",
        "maximumBranchPipeLength: not published in this table",
        "SEER/SCOP climate class and test conditions: not published in this table; these are system/combination ratings for MSZ-FT35VGK2 + MUZ-FT35VGHZ2",
        "electrical values are indicative per footnote ('Données électriques à valeurs indicatives, se rapporter à la norme NFC 15-100')",
        "cable sizing and protection (3G 2.5 outdoor cable, 4G 1.5 inter-unit cable, 16 A protection) recorded as notes only, not schema fact keys",
        "controlStrategy: no explicit 'INVERTER' page label is printed on the MSZ-FT pages; not recorded as fact"
      ]
    }
  ],
  "unresolvedReferences": [
    {
      "modelReference": "MSZ-FT35VGK2",
      "reason": "paired indoor unit of this split; its spec-table facts are captured in the separate indoor candidate file mitsubishi-msz-ft35-indoor.json"
    },
    {
      "modelReference": "MUZ-FT multi-split eligibility",
      "reason": "MUZ-FT is the mono-split companion shown on printed p.71; multi-split compatibility requires the separate MXZ combination tables (pending, separate source)"
    }
  ]
}
