{
  "schemaVersion": 1,
  "manufacturer": "panasonic",
  "family": "Panasonic residential R32 range: Etherea, TZ, BZ, console, low-pressure ducted, Multi Z Deluxe, Power Heat Multi and Multi TZ",
  "market": "France",
  "checkedAt": "2026-11-23",
  "sources": [
    {
      "id": "panasonic-fr-rac-2026",
      "url": "https://fra-connect.mo.cloudinary.net/PRODUCT/DOCUMENT/66/RAC_Catalogue_2026_FR_202601.pdf",
      "title": "Solution complète Panasonic climatisation résidentielle 2026 (catalogue France)",
      "edition": "RAC_Catalogue_2026_FR_202601.pdf (PDF created 2026-01-20, modified 2026-02-03)",
      "retrievedAt": "2026-11-23"
    }
  ],
  "units": [
    {
      "modelReference": "CS-XZ20CKEW-H",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.30 (printed p.178), row \"Unité intérieure graphite\", column 1",
        "excerpt": "Unité intérieure graphite | CS-XZ20CKEW-H | CS-XZ25CKEW-H | CS-XZ35CKEW-H | CS-Z42CKEW-H | —"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.05,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Puissance frigorifique Nominale\", column 1",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,05 (0,75 - 2,65) | 2,50 (0,85 - 3,50) | 3,50 (0,85 - 4,20) | 4,20 (0,85 - 5,00) | 5,00 (0,98 - 6,00)"
          }
        },
        {
          "key": "airflow",
          "value": 624,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Débit d’air Froid / Chaud (indoor, m³/min, cooling value × 60)\", column 1",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 10,4 / 11,9 | 12,4 / 13,0 | 12,7 / 14,4 | 14,5 / 15,4 | 17,4 / 19,1"
          }
        },
        {
          "key": "height",
          "value": 295,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 1",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 1",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        },
        {
          "key": "depth",
          "value": 229,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 1",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-XZ20CKEW",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.30 (printed p.178), row \"Unité intérieure gris argenté\", column 1",
        "excerpt": "Unité intérieure gris argenté | CS-XZ20CKEW | CS-XZ25CKEW | CS-XZ35CKEW | — | CS-XZ50CKEW"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.05,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Puissance frigorifique Nominale\", column 1",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,05 (0,75 - 2,65) | 2,50 (0,85 - 3,50) | 3,50 (0,85 - 4,20) | 4,20 (0,85 - 5,00) | 5,00 (0,98 - 6,00)"
          }
        },
        {
          "key": "airflow",
          "value": 624,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Débit d’air Froid / Chaud (indoor, m³/min, cooling value × 60)\", column 1",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 10,4 / 11,9 | 12,4 / 13,0 | 12,7 / 14,4 | 14,5 / 15,4 | 17,4 / 19,1"
          }
        },
        {
          "key": "height",
          "value": 295,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 1",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 1",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        },
        {
          "key": "depth",
          "value": 229,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 1",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-Z20CKEW",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.30 (printed p.178), row \"Unité intérieure blanc mat\", column 1",
        "excerpt": "Unité intérieure blanc mat | CS-Z20CKEW | CS-Z25CKEW | CS-Z35CKEW | CS-Z42CKEW | CS-Z50CKEW"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.05,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Puissance frigorifique Nominale\", column 1",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,05 (0,75 - 2,65) | 2,50 (0,85 - 3,50) | 3,50 (0,85 - 4,20) | 4,20 (0,85 - 5,00) | 5,00 (0,98 - 6,00)"
          }
        },
        {
          "key": "airflow",
          "value": 624,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Débit d’air Froid / Chaud (indoor, m³/min, cooling value × 60)\", column 1",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 10,4 / 11,9 | 12,4 / 13,0 | 12,7 / 14,4 | 14,5 / 15,4 | 17,4 / 19,1"
          }
        },
        {
          "key": "height",
          "value": 295,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 1",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 1",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        },
        {
          "key": "depth",
          "value": 229,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 1",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-XZ25CKEW-H",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.30 (printed p.178), row \"Unité intérieure graphite\", column 2",
        "excerpt": "Unité intérieure graphite | CS-XZ20CKEW-H | CS-XZ25CKEW-H | CS-XZ35CKEW-H | CS-Z42CKEW-H | —"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Puissance frigorifique Nominale\", column 2",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,05 (0,75 - 2,65) | 2,50 (0,85 - 3,50) | 3,50 (0,85 - 4,20) | 4,20 (0,85 - 5,00) | 5,00 (0,98 - 6,00)"
          }
        },
        {
          "key": "airflow",
          "value": 744,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Débit d’air Froid / Chaud (indoor, m³/min, cooling value × 60)\", column 2",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 10,4 / 11,9 | 12,4 / 13,0 | 12,7 / 14,4 | 14,5 / 15,4 | 17,4 / 19,1"
          }
        },
        {
          "key": "height",
          "value": 295,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 2",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 2",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        },
        {
          "key": "depth",
          "value": 229,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 2",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-XZ25CKEW",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.30 (printed p.178), row \"Unité intérieure gris argenté\", column 2",
        "excerpt": "Unité intérieure gris argenté | CS-XZ20CKEW | CS-XZ25CKEW | CS-XZ35CKEW | — | CS-XZ50CKEW"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Puissance frigorifique Nominale\", column 2",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,05 (0,75 - 2,65) | 2,50 (0,85 - 3,50) | 3,50 (0,85 - 4,20) | 4,20 (0,85 - 5,00) | 5,00 (0,98 - 6,00)"
          }
        },
        {
          "key": "airflow",
          "value": 744,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Débit d’air Froid / Chaud (indoor, m³/min, cooling value × 60)\", column 2",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 10,4 / 11,9 | 12,4 / 13,0 | 12,7 / 14,4 | 14,5 / 15,4 | 17,4 / 19,1"
          }
        },
        {
          "key": "height",
          "value": 295,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 2",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 2",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        },
        {
          "key": "depth",
          "value": 229,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 2",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-Z25CKEW",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.30 (printed p.178), row \"Unité intérieure blanc mat\", column 2",
        "excerpt": "Unité intérieure blanc mat | CS-Z20CKEW | CS-Z25CKEW | CS-Z35CKEW | CS-Z42CKEW | CS-Z50CKEW"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Puissance frigorifique Nominale\", column 2",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,05 (0,75 - 2,65) | 2,50 (0,85 - 3,50) | 3,50 (0,85 - 4,20) | 4,20 (0,85 - 5,00) | 5,00 (0,98 - 6,00)"
          }
        },
        {
          "key": "airflow",
          "value": 744,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Débit d’air Froid / Chaud (indoor, m³/min, cooling value × 60)\", column 2",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 10,4 / 11,9 | 12,4 / 13,0 | 12,7 / 14,4 | 14,5 / 15,4 | 17,4 / 19,1"
          }
        },
        {
          "key": "height",
          "value": 295,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 2",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 2",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        },
        {
          "key": "depth",
          "value": 229,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 2",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-XZ35CKEW-H",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.30 (printed p.178), row \"Unité intérieure graphite\", column 3",
        "excerpt": "Unité intérieure graphite | CS-XZ20CKEW-H | CS-XZ25CKEW-H | CS-XZ35CKEW-H | CS-Z42CKEW-H | —"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Puissance frigorifique Nominale\", column 3",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,05 (0,75 - 2,65) | 2,50 (0,85 - 3,50) | 3,50 (0,85 - 4,20) | 4,20 (0,85 - 5,00) | 5,00 (0,98 - 6,00)"
          }
        },
        {
          "key": "airflow",
          "value": 762,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Débit d’air Froid / Chaud (indoor, m³/min, cooling value × 60)\", column 3",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 10,4 / 11,9 | 12,4 / 13,0 | 12,7 / 14,4 | 14,5 / 15,4 | 17,4 / 19,1"
          }
        },
        {
          "key": "height",
          "value": 295,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 3",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 3",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        },
        {
          "key": "depth",
          "value": 229,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 3",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-XZ35CKEW",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.30 (printed p.178), row \"Unité intérieure gris argenté\", column 3",
        "excerpt": "Unité intérieure gris argenté | CS-XZ20CKEW | CS-XZ25CKEW | CS-XZ35CKEW | — | CS-XZ50CKEW"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Puissance frigorifique Nominale\", column 3",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,05 (0,75 - 2,65) | 2,50 (0,85 - 3,50) | 3,50 (0,85 - 4,20) | 4,20 (0,85 - 5,00) | 5,00 (0,98 - 6,00)"
          }
        },
        {
          "key": "airflow",
          "value": 762,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Débit d’air Froid / Chaud (indoor, m³/min, cooling value × 60)\", column 3",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 10,4 / 11,9 | 12,4 / 13,0 | 12,7 / 14,4 | 14,5 / 15,4 | 17,4 / 19,1"
          }
        },
        {
          "key": "height",
          "value": 295,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 3",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 3",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        },
        {
          "key": "depth",
          "value": 229,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 3",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-Z35CKEW",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.30 (printed p.178), row \"Unité intérieure blanc mat\", column 3",
        "excerpt": "Unité intérieure blanc mat | CS-Z20CKEW | CS-Z25CKEW | CS-Z35CKEW | CS-Z42CKEW | CS-Z50CKEW"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Puissance frigorifique Nominale\", column 3",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,05 (0,75 - 2,65) | 2,50 (0,85 - 3,50) | 3,50 (0,85 - 4,20) | 4,20 (0,85 - 5,00) | 5,00 (0,98 - 6,00)"
          }
        },
        {
          "key": "airflow",
          "value": 762,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Débit d’air Froid / Chaud (indoor, m³/min, cooling value × 60)\", column 3",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 10,4 / 11,9 | 12,4 / 13,0 | 12,7 / 14,4 | 14,5 / 15,4 | 17,4 / 19,1"
          }
        },
        {
          "key": "height",
          "value": 295,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 3",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 3",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        },
        {
          "key": "depth",
          "value": 229,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 3",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-Z42CKEW-H",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.30 (printed p.178), row \"Unité intérieure graphite\", column 4",
        "excerpt": "Unité intérieure graphite | CS-XZ20CKEW-H | CS-XZ25CKEW-H | CS-XZ35CKEW-H | CS-Z42CKEW-H | —"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 4.2,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Puissance frigorifique Nominale\", column 4",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,05 (0,75 - 2,65) | 2,50 (0,85 - 3,50) | 3,50 (0,85 - 4,20) | 4,20 (0,85 - 5,00) | 5,00 (0,98 - 6,00)"
          }
        },
        {
          "key": "airflow",
          "value": 870,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Débit d’air Froid / Chaud (indoor, m³/min, cooling value × 60)\", column 4",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 10,4 / 11,9 | 12,4 / 13,0 | 12,7 / 14,4 | 14,5 / 15,4 | 17,4 / 19,1"
          }
        },
        {
          "key": "height",
          "value": 295,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 4",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 4",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        },
        {
          "key": "depth",
          "value": 229,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 4",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-Z42CKEW",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.30 (printed p.178), row \"Unité intérieure blanc mat\", column 4",
        "excerpt": "Unité intérieure blanc mat | CS-Z20CKEW | CS-Z25CKEW | CS-Z35CKEW | CS-Z42CKEW | CS-Z50CKEW"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 4.2,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Puissance frigorifique Nominale\", column 4",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,05 (0,75 - 2,65) | 2,50 (0,85 - 3,50) | 3,50 (0,85 - 4,20) | 4,20 (0,85 - 5,00) | 5,00 (0,98 - 6,00)"
          }
        },
        {
          "key": "airflow",
          "value": 870,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Débit d’air Froid / Chaud (indoor, m³/min, cooling value × 60)\", column 4",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 10,4 / 11,9 | 12,4 / 13,0 | 12,7 / 14,4 | 14,5 / 15,4 | 17,4 / 19,1"
          }
        },
        {
          "key": "height",
          "value": 295,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 4",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 4",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        },
        {
          "key": "depth",
          "value": 229,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 4",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-XZ50CKEW",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.30 (printed p.178), row \"Unité intérieure gris argenté\", column 5",
        "excerpt": "Unité intérieure gris argenté | CS-XZ20CKEW | CS-XZ25CKEW | CS-XZ35CKEW | — | CS-XZ50CKEW"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Puissance frigorifique Nominale\", column 5",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,05 (0,75 - 2,65) | 2,50 (0,85 - 3,50) | 3,50 (0,85 - 4,20) | 4,20 (0,85 - 5,00) | 5,00 (0,98 - 6,00)"
          }
        },
        {
          "key": "airflow",
          "value": 1044,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Débit d’air Froid / Chaud (indoor, m³/min, cooling value × 60)\", column 5",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 10,4 / 11,9 | 12,4 / 13,0 | 12,7 / 14,4 | 14,5 / 15,4 | 17,4 / 19,1"
          }
        },
        {
          "key": "height",
          "value": 295,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 5",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        },
        {
          "key": "width",
          "value": 1040,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 5",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        },
        {
          "key": "depth",
          "value": 244,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 5",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-Z50CKEW",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.30 (printed p.178), row \"Unité intérieure blanc mat\", column 5",
        "excerpt": "Unité intérieure blanc mat | CS-Z20CKEW | CS-Z25CKEW | CS-Z35CKEW | CS-Z42CKEW | CS-Z50CKEW"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Puissance frigorifique Nominale\", column 5",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,05 (0,75 - 2,65) | 2,50 (0,85 - 3,50) | 3,50 (0,85 - 4,20) | 4,20 (0,85 - 5,00) | 5,00 (0,98 - 6,00)"
          }
        },
        {
          "key": "airflow",
          "value": 1044,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Débit d’air Froid / Chaud (indoor, m³/min, cooling value × 60)\", column 5",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 10,4 / 11,9 | 12,4 / 13,0 | 12,7 / 14,4 | 14,5 / 15,4 | 17,4 / 19,1"
          }
        },
        {
          "key": "height",
          "value": 295,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 5",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        },
        {
          "key": "width",
          "value": 1040,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 5",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        },
        {
          "key": "depth",
          "value": 244,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (indoor)\", column 5",
            "excerpt": "Dimensions | HxLxP | mm | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 870 x 229 | 295 x 1040 x 244"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-TZ20CKEW",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.31 (printed p.179), row \"Unité intérieure\", column 1",
        "excerpt": "Unité intérieure | CS-TZ20CKEW | CS-TZ25CKEW | CS-TZ35CKEW | CS-TZ42CKEW | CS-TZ50CKEW | CS-TZ71CKEW"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Puissance frigorifique Nominale\", column 1",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,00 (0,75 - 2,50) | 2,50 (0,85 - 3,00) | 3,50 (0,85 - 4,00) | 4,20 (0,85 - 4,60) | 5,00 (0,98 - 5,60) | 7,10 (0,98 - 8,40)"
          }
        },
        {
          "key": "airflow",
          "value": 600,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Débit d’air Froid / Chaud (indoor, m³/min, cooling value × 60)\", column 1",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 10,0 / 10,5 | 11,0 / 11,5 | 11,8 / 12,3 | 12,6 / 13,3 | 12,6 / 13,4 | 20,4 / 21,6"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (indoor)\", column 1",
            "excerpt": "Dimensions | HxLxP | mm | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 295 x 1060 x 249"
          }
        },
        {
          "key": "width",
          "value": 765,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (indoor)\", column 1",
            "excerpt": "Dimensions | HxLxP | mm | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 295 x 1060 x 249"
          }
        },
        {
          "key": "depth",
          "value": 214,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (indoor)\", column 1",
            "excerpt": "Dimensions | HxLxP | mm | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 295 x 1060 x 249"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-TZ25CKEW",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.31 (printed p.179), row \"Unité intérieure\", column 2",
        "excerpt": "Unité intérieure | CS-TZ20CKEW | CS-TZ25CKEW | CS-TZ35CKEW | CS-TZ42CKEW | CS-TZ50CKEW | CS-TZ71CKEW"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Puissance frigorifique Nominale\", column 2",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,00 (0,75 - 2,50) | 2,50 (0,85 - 3,00) | 3,50 (0,85 - 4,00) | 4,20 (0,85 - 4,60) | 5,00 (0,98 - 5,60) | 7,10 (0,98 - 8,40)"
          }
        },
        {
          "key": "airflow",
          "value": 660,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Débit d’air Froid / Chaud (indoor, m³/min, cooling value × 60)\", column 2",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 10,0 / 10,5 | 11,0 / 11,5 | 11,8 / 12,3 | 12,6 / 13,3 | 12,6 / 13,4 | 20,4 / 21,6"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (indoor)\", column 2",
            "excerpt": "Dimensions | HxLxP | mm | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 295 x 1060 x 249"
          }
        },
        {
          "key": "width",
          "value": 765,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (indoor)\", column 2",
            "excerpt": "Dimensions | HxLxP | mm | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 295 x 1060 x 249"
          }
        },
        {
          "key": "depth",
          "value": 214,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (indoor)\", column 2",
            "excerpt": "Dimensions | HxLxP | mm | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 295 x 1060 x 249"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-TZ35CKEW",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.31 (printed p.179), row \"Unité intérieure\", column 3",
        "excerpt": "Unité intérieure | CS-TZ20CKEW | CS-TZ25CKEW | CS-TZ35CKEW | CS-TZ42CKEW | CS-TZ50CKEW | CS-TZ71CKEW"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Puissance frigorifique Nominale\", column 3",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,00 (0,75 - 2,50) | 2,50 (0,85 - 3,00) | 3,50 (0,85 - 4,00) | 4,20 (0,85 - 4,60) | 5,00 (0,98 - 5,60) | 7,10 (0,98 - 8,40)"
          }
        },
        {
          "key": "airflow",
          "value": 708,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Débit d’air Froid / Chaud (indoor, m³/min, cooling value × 60)\", column 3",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 10,0 / 10,5 | 11,0 / 11,5 | 11,8 / 12,3 | 12,6 / 13,3 | 12,6 / 13,4 | 20,4 / 21,6"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (indoor)\", column 3",
            "excerpt": "Dimensions | HxLxP | mm | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 295 x 1060 x 249"
          }
        },
        {
          "key": "width",
          "value": 765,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (indoor)\", column 3",
            "excerpt": "Dimensions | HxLxP | mm | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 295 x 1060 x 249"
          }
        },
        {
          "key": "depth",
          "value": 214,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (indoor)\", column 3",
            "excerpt": "Dimensions | HxLxP | mm | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 295 x 1060 x 249"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-TZ42CKEW",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.31 (printed p.179), row \"Unité intérieure\", column 4",
        "excerpt": "Unité intérieure | CS-TZ20CKEW | CS-TZ25CKEW | CS-TZ35CKEW | CS-TZ42CKEW | CS-TZ50CKEW | CS-TZ71CKEW"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 4.2,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Puissance frigorifique Nominale\", column 4",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,00 (0,75 - 2,50) | 2,50 (0,85 - 3,00) | 3,50 (0,85 - 4,00) | 4,20 (0,85 - 4,60) | 5,00 (0,98 - 5,60) | 7,10 (0,98 - 8,40)"
          }
        },
        {
          "key": "airflow",
          "value": 756,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Débit d’air Froid / Chaud (indoor, m³/min, cooling value × 60)\", column 4",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 10,0 / 10,5 | 11,0 / 11,5 | 11,8 / 12,3 | 12,6 / 13,3 | 12,6 / 13,4 | 20,4 / 21,6"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (indoor)\", column 4",
            "excerpt": "Dimensions | HxLxP | mm | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 295 x 1060 x 249"
          }
        },
        {
          "key": "width",
          "value": 765,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (indoor)\", column 4",
            "excerpt": "Dimensions | HxLxP | mm | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 295 x 1060 x 249"
          }
        },
        {
          "key": "depth",
          "value": 214,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (indoor)\", column 4",
            "excerpt": "Dimensions | HxLxP | mm | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 295 x 1060 x 249"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-TZ50CKEW",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.31 (printed p.179), row \"Unité intérieure\", column 5",
        "excerpt": "Unité intérieure | CS-TZ20CKEW | CS-TZ25CKEW | CS-TZ35CKEW | CS-TZ42CKEW | CS-TZ50CKEW | CS-TZ71CKEW"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Puissance frigorifique Nominale\", column 5",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,00 (0,75 - 2,50) | 2,50 (0,85 - 3,00) | 3,50 (0,85 - 4,00) | 4,20 (0,85 - 4,60) | 5,00 (0,98 - 5,60) | 7,10 (0,98 - 8,40)"
          }
        },
        {
          "key": "airflow",
          "value": 756,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Débit d’air Froid / Chaud (indoor, m³/min, cooling value × 60)\", column 5",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 10,0 / 10,5 | 11,0 / 11,5 | 11,8 / 12,3 | 12,6 / 13,3 | 12,6 / 13,4 | 20,4 / 21,6"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (indoor)\", column 5",
            "excerpt": "Dimensions | HxLxP | mm | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 295 x 1060 x 249"
          }
        },
        {
          "key": "width",
          "value": 765,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (indoor)\", column 5",
            "excerpt": "Dimensions | HxLxP | mm | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 295 x 1060 x 249"
          }
        },
        {
          "key": "depth",
          "value": 214,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (indoor)\", column 5",
            "excerpt": "Dimensions | HxLxP | mm | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 295 x 1060 x 249"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-TZ71CKEW",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.31 (printed p.179), row \"Unité intérieure\", column 6",
        "excerpt": "Unité intérieure | CS-TZ20CKEW | CS-TZ25CKEW | CS-TZ35CKEW | CS-TZ42CKEW | CS-TZ50CKEW | CS-TZ71CKEW"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 7.1,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Puissance frigorifique Nominale\", column 6",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,00 (0,75 - 2,50) | 2,50 (0,85 - 3,00) | 3,50 (0,85 - 4,00) | 4,20 (0,85 - 4,60) | 5,00 (0,98 - 5,60) | 7,10 (0,98 - 8,40)"
          }
        },
        {
          "key": "airflow",
          "value": 1224,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Débit d’air Froid / Chaud (indoor, m³/min, cooling value × 60)\", column 6",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 10,0 / 10,5 | 11,0 / 11,5 | 11,8 / 12,3 | 12,6 / 13,3 | 12,6 / 13,4 | 20,4 / 21,6"
          }
        },
        {
          "key": "height",
          "value": 295,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (indoor)\", column 6",
            "excerpt": "Dimensions | HxLxP | mm | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 295 x 1060 x 249"
          }
        },
        {
          "key": "width",
          "value": 1060,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (indoor)\", column 6",
            "excerpt": "Dimensions | HxLxP | mm | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 295 x 1060 x 249"
          }
        },
        {
          "key": "depth",
          "value": 249,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (indoor)\", column 6",
            "excerpt": "Dimensions | HxLxP | mm | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 295 x 1060 x 249"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-BZ25CKE",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.32 (printed p.180), row \"Unité intérieure\", column 1",
        "excerpt": "Unité intérieure | CS-BZ25CKE | CS-BZ35CKE | CS-BZ50CKE | CS-BZ60CKE"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Puissance frigorifique Nominale\", column 1",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,50 (0,85 - 3,00) | 3,30 (0,85 - 3,90) | 5,00 (0,98 - 5,40) | 6,00 (0,98 - 6,50)"
          }
        },
        {
          "key": "airflow",
          "value": 600,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Débit d’air Froid / Chaud (indoor, m³/min, cooling value × 60)\", column 1",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 10,0 / 10,5 | 10,4 / 11,4 | 12,6 / 13,4 | 12,8 / 13,1"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Dimensions HxLxP (indoor)\", column 1",
            "excerpt": "Dimensions | HxLxP | mm | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214"
          }
        },
        {
          "key": "width",
          "value": 765,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Dimensions HxLxP (indoor)\", column 1",
            "excerpt": "Dimensions | HxLxP | mm | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214"
          }
        },
        {
          "key": "depth",
          "value": 214,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Dimensions HxLxP (indoor)\", column 1",
            "excerpt": "Dimensions | HxLxP | mm | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-BZ35CKE",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.32 (printed p.180), row \"Unité intérieure\", column 2",
        "excerpt": "Unité intérieure | CS-BZ25CKE | CS-BZ35CKE | CS-BZ50CKE | CS-BZ60CKE"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.3,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Puissance frigorifique Nominale\", column 2",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,50 (0,85 - 3,00) | 3,30 (0,85 - 3,90) | 5,00 (0,98 - 5,40) | 6,00 (0,98 - 6,50)"
          }
        },
        {
          "key": "airflow",
          "value": 624,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Débit d’air Froid / Chaud (indoor, m³/min, cooling value × 60)\", column 2",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 10,0 / 10,5 | 10,4 / 11,4 | 12,6 / 13,4 | 12,8 / 13,1"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Dimensions HxLxP (indoor)\", column 2",
            "excerpt": "Dimensions | HxLxP | mm | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214"
          }
        },
        {
          "key": "width",
          "value": 765,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Dimensions HxLxP (indoor)\", column 2",
            "excerpt": "Dimensions | HxLxP | mm | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214"
          }
        },
        {
          "key": "depth",
          "value": 214,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Dimensions HxLxP (indoor)\", column 2",
            "excerpt": "Dimensions | HxLxP | mm | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-BZ50CKE",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.32 (printed p.180), row \"Unité intérieure\", column 3",
        "excerpt": "Unité intérieure | CS-BZ25CKE | CS-BZ35CKE | CS-BZ50CKE | CS-BZ60CKE"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Puissance frigorifique Nominale\", column 3",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,50 (0,85 - 3,00) | 3,30 (0,85 - 3,90) | 5,00 (0,98 - 5,40) | 6,00 (0,98 - 6,50)"
          }
        },
        {
          "key": "airflow",
          "value": 756,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Débit d’air Froid / Chaud (indoor, m³/min, cooling value × 60)\", column 3",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 10,0 / 10,5 | 10,4 / 11,4 | 12,6 / 13,4 | 12,8 / 13,1"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Dimensions HxLxP (indoor)\", column 3",
            "excerpt": "Dimensions | HxLxP | mm | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214"
          }
        },
        {
          "key": "width",
          "value": 765,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Dimensions HxLxP (indoor)\", column 3",
            "excerpt": "Dimensions | HxLxP | mm | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214"
          }
        },
        {
          "key": "depth",
          "value": 214,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Dimensions HxLxP (indoor)\", column 3",
            "excerpt": "Dimensions | HxLxP | mm | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-BZ60CKE",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.32 (printed p.180), row \"Unité intérieure\", column 4",
        "excerpt": "Unité intérieure | CS-BZ25CKE | CS-BZ35CKE | CS-BZ50CKE | CS-BZ60CKE"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 6,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Puissance frigorifique Nominale\", column 4",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,50 (0,85 - 3,00) | 3,30 (0,85 - 3,90) | 5,00 (0,98 - 5,40) | 6,00 (0,98 - 6,50)"
          }
        },
        {
          "key": "airflow",
          "value": 768,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Débit d’air Froid / Chaud (indoor, m³/min, cooling value × 60)\", column 4",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 10,0 / 10,5 | 10,4 / 11,4 | 12,6 / 13,4 | 12,8 / 13,1"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Dimensions HxLxP (indoor)\", column 4",
            "excerpt": "Dimensions | HxLxP | mm | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214"
          }
        },
        {
          "key": "width",
          "value": 765,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Dimensions HxLxP (indoor)\", column 4",
            "excerpt": "Dimensions | HxLxP | mm | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214"
          }
        },
        {
          "key": "depth",
          "value": 214,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Dimensions HxLxP (indoor)\", column 4",
            "excerpt": "Dimensions | HxLxP | mm | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214 | 290 x 765 x 214"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-Z25CFEAW",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.33 (printed p.182), row \"Unité intérieure\", column 1",
        "excerpt": "Unité intérieure | CS-Z25CFEAW | CS-Z35CFEAW | CS-Z50CFEAW"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Puissance frigorifique Nominale\", column 1",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,50 (0,85 - 3,40) | 3,50 (0,85 - 3,80) | 5,00 (0,90 - 5,70)"
          }
        },
        {
          "key": "airflow",
          "value": 576,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Débit d’air Froid / Chaud (indoor, m³/min, cooling value × 60)\", column 1",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 9,6 / 10,0 | 9,7 / 10,1 | 11,9 / 13,4"
          }
        },
        {
          "key": "height",
          "value": 600,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Dimensions HxLxP (indoor)\", column 1",
            "excerpt": "Dimensions | HxLxP | mm | 600 x 750 x 207 | 600 x 750 x 207 | 600 x 750 x 207"
          }
        },
        {
          "key": "width",
          "value": 750,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Dimensions HxLxP (indoor)\", column 1",
            "excerpt": "Dimensions | HxLxP | mm | 600 x 750 x 207 | 600 x 750 x 207 | 600 x 750 x 207"
          }
        },
        {
          "key": "depth",
          "value": 207,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Dimensions HxLxP (indoor)\", column 1",
            "excerpt": "Dimensions | HxLxP | mm | 600 x 750 x 207 | 600 x 750 x 207 | 600 x 750 x 207"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-Z35CFEAW",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.33 (printed p.182), row \"Unité intérieure\", column 2",
        "excerpt": "Unité intérieure | CS-Z25CFEAW | CS-Z35CFEAW | CS-Z50CFEAW"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Puissance frigorifique Nominale\", column 2",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,50 (0,85 - 3,40) | 3,50 (0,85 - 3,80) | 5,00 (0,90 - 5,70)"
          }
        },
        {
          "key": "airflow",
          "value": 582,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Débit d’air Froid / Chaud (indoor, m³/min, cooling value × 60)\", column 2",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 9,6 / 10,0 | 9,7 / 10,1 | 11,9 / 13,4"
          }
        },
        {
          "key": "height",
          "value": 600,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Dimensions HxLxP (indoor)\", column 2",
            "excerpt": "Dimensions | HxLxP | mm | 600 x 750 x 207 | 600 x 750 x 207 | 600 x 750 x 207"
          }
        },
        {
          "key": "width",
          "value": 750,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Dimensions HxLxP (indoor)\", column 2",
            "excerpt": "Dimensions | HxLxP | mm | 600 x 750 x 207 | 600 x 750 x 207 | 600 x 750 x 207"
          }
        },
        {
          "key": "depth",
          "value": 207,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Dimensions HxLxP (indoor)\", column 2",
            "excerpt": "Dimensions | HxLxP | mm | 600 x 750 x 207 | 600 x 750 x 207 | 600 x 750 x 207"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-Z50CFEAW",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.33 (printed p.182), row \"Unité intérieure\", column 3",
        "excerpt": "Unité intérieure | CS-Z25CFEAW | CS-Z35CFEAW | CS-Z50CFEAW"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Puissance frigorifique Nominale\", column 3",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,50 (0,85 - 3,40) | 3,50 (0,85 - 3,80) | 5,00 (0,90 - 5,70)"
          }
        },
        {
          "key": "airflow",
          "value": 714,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Débit d’air Froid / Chaud (indoor, m³/min, cooling value × 60)\", column 3",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 9,6 / 10,0 | 9,7 / 10,1 | 11,9 / 13,4"
          }
        },
        {
          "key": "height",
          "value": 600,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Dimensions HxLxP (indoor)\", column 3",
            "excerpt": "Dimensions | HxLxP | mm | 600 x 750 x 207 | 600 x 750 x 207 | 600 x 750 x 207"
          }
        },
        {
          "key": "width",
          "value": 750,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Dimensions HxLxP (indoor)\", column 3",
            "excerpt": "Dimensions | HxLxP | mm | 600 x 750 x 207 | 600 x 750 x 207 | 600 x 750 x 207"
          }
        },
        {
          "key": "depth",
          "value": 207,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Dimensions HxLxP (indoor)\", column 3",
            "excerpt": "Dimensions | HxLxP | mm | 600 x 750 x 207 | 600 x 750 x 207 | 600 x 750 x 207"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-Z25CD3EAW",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.34 (printed p.184), row \"Unité intérieure\", column 1",
        "excerpt": "Unité intérieure | CS-Z25CD3EAW | CS-Z35CD3EAW | CS-Z50CD3EAW | CS-Z60CD3EAW"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Puissance frigorifique Nominale\", column 1",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,50 (0,85 - 3,20) | 3,50 (0,85 - 4,00) | 5,10 (0,90 - 5,70) | 6,00 (0,90 - 6,50)"
          }
        },
        {
          "key": "airflow",
          "value": 630,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Débit d’air Froid / Chaud (indoor, m³/min, cooling value × 60)\", column 1",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 10,5 / 10,5 | 11,2 / 11,2 | 15,3 / 15,3 | 15,7 / 15,7"
          }
        },
        {
          "key": "height",
          "value": 200,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Dimensions HxLxP (indoor)\", column 1",
            "excerpt": "Dimensions | HxLxP | mm | 200 x 750 x 640 | 200 x 750 x 640 | 200 x 750 x 640 | 200 x 750 x 640"
          }
        },
        {
          "key": "width",
          "value": 750,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Dimensions HxLxP (indoor)\", column 1",
            "excerpt": "Dimensions | HxLxP | mm | 200 x 750 x 640 | 200 x 750 x 640 | 200 x 750 x 640 | 200 x 750 x 640"
          }
        },
        {
          "key": "depth",
          "value": 640,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Dimensions HxLxP (indoor)\", column 1",
            "excerpt": "Dimensions | HxLxP | mm | 200 x 750 x 640 | 200 x 750 x 640 | 200 x 750 x 640 | 200 x 750 x 640"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-Z35CD3EAW",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.34 (printed p.184), row \"Unité intérieure\", column 2",
        "excerpt": "Unité intérieure | CS-Z25CD3EAW | CS-Z35CD3EAW | CS-Z50CD3EAW | CS-Z60CD3EAW"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Puissance frigorifique Nominale\", column 2",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,50 (0,85 - 3,20) | 3,50 (0,85 - 4,00) | 5,10 (0,90 - 5,70) | 6,00 (0,90 - 6,50)"
          }
        },
        {
          "key": "airflow",
          "value": 672,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Débit d’air Froid / Chaud (indoor, m³/min, cooling value × 60)\", column 2",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 10,5 / 10,5 | 11,2 / 11,2 | 15,3 / 15,3 | 15,7 / 15,7"
          }
        },
        {
          "key": "height",
          "value": 200,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Dimensions HxLxP (indoor)\", column 2",
            "excerpt": "Dimensions | HxLxP | mm | 200 x 750 x 640 | 200 x 750 x 640 | 200 x 750 x 640 | 200 x 750 x 640"
          }
        },
        {
          "key": "width",
          "value": 750,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Dimensions HxLxP (indoor)\", column 2",
            "excerpt": "Dimensions | HxLxP | mm | 200 x 750 x 640 | 200 x 750 x 640 | 200 x 750 x 640 | 200 x 750 x 640"
          }
        },
        {
          "key": "depth",
          "value": 640,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Dimensions HxLxP (indoor)\", column 2",
            "excerpt": "Dimensions | HxLxP | mm | 200 x 750 x 640 | 200 x 750 x 640 | 200 x 750 x 640 | 200 x 750 x 640"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-Z50CD3EAW",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.34 (printed p.184), row \"Unité intérieure\", column 3",
        "excerpt": "Unité intérieure | CS-Z25CD3EAW | CS-Z35CD3EAW | CS-Z50CD3EAW | CS-Z60CD3EAW"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5.1,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Puissance frigorifique Nominale\", column 3",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,50 (0,85 - 3,20) | 3,50 (0,85 - 4,00) | 5,10 (0,90 - 5,70) | 6,00 (0,90 - 6,50)"
          }
        },
        {
          "key": "airflow",
          "value": 918,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Débit d’air Froid / Chaud (indoor, m³/min, cooling value × 60)\", column 3",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 10,5 / 10,5 | 11,2 / 11,2 | 15,3 / 15,3 | 15,7 / 15,7"
          }
        },
        {
          "key": "height",
          "value": 200,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Dimensions HxLxP (indoor)\", column 3",
            "excerpt": "Dimensions | HxLxP | mm | 200 x 750 x 640 | 200 x 750 x 640 | 200 x 750 x 640 | 200 x 750 x 640"
          }
        },
        {
          "key": "width",
          "value": 750,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Dimensions HxLxP (indoor)\", column 3",
            "excerpt": "Dimensions | HxLxP | mm | 200 x 750 x 640 | 200 x 750 x 640 | 200 x 750 x 640 | 200 x 750 x 640"
          }
        },
        {
          "key": "depth",
          "value": 640,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Dimensions HxLxP (indoor)\", column 3",
            "excerpt": "Dimensions | HxLxP | mm | 200 x 750 x 640 | 200 x 750 x 640 | 200 x 750 x 640 | 200 x 750 x 640"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-Z60CD3EAW",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.34 (printed p.184), row \"Unité intérieure\", column 4",
        "excerpt": "Unité intérieure | CS-Z25CD3EAW | CS-Z35CD3EAW | CS-Z50CD3EAW | CS-Z60CD3EAW"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 6,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Puissance frigorifique Nominale\", column 4",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,50 (0,85 - 3,20) | 3,50 (0,85 - 4,00) | 5,10 (0,90 - 5,70) | 6,00 (0,90 - 6,50)"
          }
        },
        {
          "key": "airflow",
          "value": 942,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Débit d’air Froid / Chaud (indoor, m³/min, cooling value × 60)\", column 4",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 10,5 / 10,5 | 11,2 / 11,2 | 15,3 / 15,3 | 15,7 / 15,7"
          }
        },
        {
          "key": "height",
          "value": 200,
          "unit": "mm",
          "condition": "indoor casing H",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Dimensions HxLxP (indoor)\", column 4",
            "excerpt": "Dimensions | HxLxP | mm | 200 x 750 x 640 | 200 x 750 x 640 | 200 x 750 x 640 | 200 x 750 x 640"
          }
        },
        {
          "key": "width",
          "value": 750,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Dimensions HxLxP (indoor)\", column 4",
            "excerpt": "Dimensions | HxLxP | mm | 200 x 750 x 640 | 200 x 750 x 640 | 200 x 750 x 640 | 200 x 750 x 640"
          }
        },
        {
          "key": "depth",
          "value": 640,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Dimensions HxLxP (indoor)\", column 4",
            "excerpt": "Dimensions | HxLxP | mm | 200 x 750 x 640 | 200 x 750 x 640 | 200 x 750 x 640 | 200 x 750 x 640"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-MZ16CKE",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.38 (printed p.187), row \"Etherea multi-split indoor table\", column CS-MZ16CKE",
        "excerpt": "1,6 kW | — | — | CS-MZ16CKE | 1,60 | 2,60 | 4x1,5 | 37 / 26 / 21— 38 / 27 / 21 | 295 x 870 x 229 / 10 | 1/4 (6,35) / 3/8 (9,52)"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 1.6,
          "unit": "kW",
          "condition": "printed indoor cooling capacity in the multi-split indoor table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Etherea multi-split indoor table, Puissance frigorifique\", column CS-MZ16CKE",
            "excerpt": "1,6 kW | — | — | CS-MZ16CKE | 1,60 | 2,60 | 4x1,5 | 37 / 26 / 21— 38 / 27 / 21 | 295 x 870 x 229 / 10 | 1/4 (6,35) / 3/8 (9,52)"
          }
        },
        {
          "key": "height",
          "value": 295,
          "unit": "mm",
          "condition": "indoor casing H (Dimensions / Poids net HxLxP)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Etherea multi-split indoor table, Dimensions\", column CS-MZ16CKE",
            "excerpt": "1,6 kW | — | — | CS-MZ16CKE | 1,60 | 2,60 | 4x1,5 | 37 / 26 / 21— 38 / 27 / 21 | 295 x 870 x 229 / 10 | 1/4 (6,35) / 3/8 (9,52)"
          }
        },
        {
          "key": "width",
          "value": 870,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Etherea multi-split indoor table, Dimensions\", column CS-MZ16CKE",
            "excerpt": "1,6 kW | — | — | CS-MZ16CKE | 1,60 | 2,60 | 4x1,5 | 37 / 26 / 21— 38 / 27 / 21 | 295 x 870 x 229 / 10 | 1/4 (6,35) / 3/8 (9,52)"
          }
        },
        {
          "key": "depth",
          "value": 229,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Etherea multi-split indoor table, Dimensions\", column CS-MZ16CKE",
            "excerpt": "1,6 kW | — | — | CS-MZ16CKE | 1,60 | 2,60 | 4x1,5 | 37 / 26 / 21— 38 / 27 / 21 | 295 x 870 x 229 / 10 | 1/4 (6,35) / 3/8 (9,52)"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "Indoor airflow is unpublished in this multi-split indoor table; the simulator uses its generic/manual airflow.",
        "Exact multi-split combination eligibility is shown by the page matrix only as size columns; it is not imported.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-Z71CKEW",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.38 (printed p.187), row \"Etherea multi-split indoor table\", column CS-Z71CKEW",
        "excerpt": "7,1 kW | — | — | CS-Z71CKEW | 7,10 | 8,70 | 4x2,5 | 49 / 40 / 32 — 49 / 40 / 32 | 295 x 1040 x 244 / 13 | 1/4 (6,35) / 1/2 (12,70)"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 7.1,
          "unit": "kW",
          "condition": "printed indoor cooling capacity in the multi-split indoor table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Etherea multi-split indoor table, Puissance frigorifique\", column CS-Z71CKEW",
            "excerpt": "7,1 kW | — | — | CS-Z71CKEW | 7,10 | 8,70 | 4x2,5 | 49 / 40 / 32 — 49 / 40 / 32 | 295 x 1040 x 244 / 13 | 1/4 (6,35) / 1/2 (12,70)"
          }
        },
        {
          "key": "height",
          "value": 295,
          "unit": "mm",
          "condition": "indoor casing H (Dimensions / Poids net HxLxP)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Etherea multi-split indoor table, Dimensions\", column CS-Z71CKEW",
            "excerpt": "7,1 kW | — | — | CS-Z71CKEW | 7,10 | 8,70 | 4x2,5 | 49 / 40 / 32 — 49 / 40 / 32 | 295 x 1040 x 244 / 13 | 1/4 (6,35) / 1/2 (12,70)"
          }
        },
        {
          "key": "width",
          "value": 1040,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Etherea multi-split indoor table, Dimensions\", column CS-Z71CKEW",
            "excerpt": "7,1 kW | — | — | CS-Z71CKEW | 7,10 | 8,70 | 4x2,5 | 49 / 40 / 32 — 49 / 40 / 32 | 295 x 1040 x 244 / 13 | 1/4 (6,35) / 1/2 (12,70)"
          }
        },
        {
          "key": "depth",
          "value": 244,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Etherea multi-split indoor table, Dimensions\", column CS-Z71CKEW",
            "excerpt": "7,1 kW | — | — | CS-Z71CKEW | 7,10 | 8,70 | 4x2,5 | 49 / 40 / 32 — 49 / 40 / 32 | 295 x 1040 x 244 / 13 | 1/4 (6,35) / 1/2 (12,70)"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "Indoor airflow is unpublished in this multi-split indoor table; the simulator uses its generic/manual airflow.",
        "Exact multi-split combination eligibility is shown by the page matrix only as size columns; it is not imported.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-MTZ16CKE",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.38 (printed p.187), row \"TZ multi-split indoor table\", column CS-MTZ16CKE",
        "excerpt": "1,6 kW | CS-MTZ16CKE | 1,60 | 2,60 | 4x1,5 | 38 / 27 / 22 — 39 / 28 / 24 | 290 x 765 x 214 / 9 | 1/4 (6,35) / 3/8 (9,52)"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 1.6,
          "unit": "kW",
          "condition": "printed indoor cooling capacity in the multi-split indoor table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"TZ multi-split indoor table, Puissance frigorifique\", column CS-MTZ16CKE",
            "excerpt": "1,6 kW | CS-MTZ16CKE | 1,60 | 2,60 | 4x1,5 | 38 / 27 / 22 — 39 / 28 / 24 | 290 x 765 x 214 / 9 | 1/4 (6,35) / 3/8 (9,52)"
          }
        },
        {
          "key": "height",
          "value": 290,
          "unit": "mm",
          "condition": "indoor casing H (Dimensions / Poids net HxLxP)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"TZ multi-split indoor table, Dimensions\", column CS-MTZ16CKE",
            "excerpt": "1,6 kW | CS-MTZ16CKE | 1,60 | 2,60 | 4x1,5 | 38 / 27 / 22 — 39 / 28 / 24 | 290 x 765 x 214 / 9 | 1/4 (6,35) / 3/8 (9,52)"
          }
        },
        {
          "key": "width",
          "value": 765,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"TZ multi-split indoor table, Dimensions\", column CS-MTZ16CKE",
            "excerpt": "1,6 kW | CS-MTZ16CKE | 1,60 | 2,60 | 4x1,5 | 38 / 27 / 22 — 39 / 28 / 24 | 290 x 765 x 214 / 9 | 1/4 (6,35) / 3/8 (9,52)"
          }
        },
        {
          "key": "depth",
          "value": 214,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"TZ multi-split indoor table, Dimensions\", column CS-MTZ16CKE",
            "excerpt": "1,6 kW | CS-MTZ16CKE | 1,60 | 2,60 | 4x1,5 | 38 / 27 / 22 — 39 / 28 / 24 | 290 x 765 x 214 / 9 | 1/4 (6,35) / 3/8 (9,52)"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "Indoor airflow is unpublished in this multi-split indoor table; the simulator uses its generic/manual airflow.",
        "Exact multi-split combination eligibility is shown by the page matrix only as size columns; it is not imported.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-TZ60CKEW",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.38 (printed p.187), row \"TZ multi-split indoor table\", column CS-TZ60CKEW",
        "excerpt": "6,0 kW | CS-TZ60CKEW | 6,00 | 8,50 | 4x2,5 | 45 / 39 / 36 — 47 / 39 / 36 | 295 x 1060 x 249 / 14 | 1/4 (6,35) / 1/2 (12,70)"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 6,
          "unit": "kW",
          "condition": "printed indoor cooling capacity in the multi-split indoor table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"TZ multi-split indoor table, Puissance frigorifique\", column CS-TZ60CKEW",
            "excerpt": "6,0 kW | CS-TZ60CKEW | 6,00 | 8,50 | 4x2,5 | 45 / 39 / 36 — 47 / 39 / 36 | 295 x 1060 x 249 / 14 | 1/4 (6,35) / 1/2 (12,70)"
          }
        },
        {
          "key": "height",
          "value": 295,
          "unit": "mm",
          "condition": "indoor casing H (Dimensions / Poids net HxLxP)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"TZ multi-split indoor table, Dimensions\", column CS-TZ60CKEW",
            "excerpt": "6,0 kW | CS-TZ60CKEW | 6,00 | 8,50 | 4x2,5 | 45 / 39 / 36 — 47 / 39 / 36 | 295 x 1060 x 249 / 14 | 1/4 (6,35) / 1/2 (12,70)"
          }
        },
        {
          "key": "width",
          "value": 1060,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"TZ multi-split indoor table, Dimensions\", column CS-TZ60CKEW",
            "excerpt": "6,0 kW | CS-TZ60CKEW | 6,00 | 8,50 | 4x2,5 | 45 / 39 / 36 — 47 / 39 / 36 | 295 x 1060 x 249 / 14 | 1/4 (6,35) / 1/2 (12,70)"
          }
        },
        {
          "key": "depth",
          "value": 249,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"TZ multi-split indoor table, Dimensions\", column CS-TZ60CKEW",
            "excerpt": "6,0 kW | CS-TZ60CKEW | 6,00 | 8,50 | 4x2,5 | 45 / 39 / 36 — 47 / 39 / 36 | 295 x 1060 x 249 / 14 | 1/4 (6,35) / 1/2 (12,70)"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "Indoor airflow is unpublished in this multi-split indoor table; the simulator uses its generic/manual airflow.",
        "Exact multi-split combination eligibility is shown by the page matrix only as size columns; it is not imported.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-MZ20CFEA",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.38 (printed p.187), row \"Console multi-split indoor table\", column CS-MZ20CFEA",
        "excerpt": "2,0 kW | CS-MZ20CFEA | 2,00 | 3,20 | 4x1,5 | 39 / 27 / 22 — 39 / 27 / 21 | 600 x 750 x 207 / 13 | 1/4 (6,35) / 3/8 (9,52)"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2,
          "unit": "kW",
          "condition": "printed indoor cooling capacity in the multi-split indoor table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Console multi-split indoor table, Puissance frigorifique\", column CS-MZ20CFEA",
            "excerpt": "2,0 kW | CS-MZ20CFEA | 2,00 | 3,20 | 4x1,5 | 39 / 27 / 22 — 39 / 27 / 21 | 600 x 750 x 207 / 13 | 1/4 (6,35) / 3/8 (9,52)"
          }
        },
        {
          "key": "height",
          "value": 600,
          "unit": "mm",
          "condition": "indoor casing H (Dimensions / Poids net HxLxP)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Console multi-split indoor table, Dimensions\", column CS-MZ20CFEA",
            "excerpt": "2,0 kW | CS-MZ20CFEA | 2,00 | 3,20 | 4x1,5 | 39 / 27 / 22 — 39 / 27 / 21 | 600 x 750 x 207 / 13 | 1/4 (6,35) / 3/8 (9,52)"
          }
        },
        {
          "key": "width",
          "value": 750,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Console multi-split indoor table, Dimensions\", column CS-MZ20CFEA",
            "excerpt": "2,0 kW | CS-MZ20CFEA | 2,00 | 3,20 | 4x1,5 | 39 / 27 / 22 — 39 / 27 / 21 | 600 x 750 x 207 / 13 | 1/4 (6,35) / 3/8 (9,52)"
          }
        },
        {
          "key": "depth",
          "value": 207,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Console multi-split indoor table, Dimensions\", column CS-MZ20CFEA",
            "excerpt": "2,0 kW | CS-MZ20CFEA | 2,00 | 3,20 | 4x1,5 | 39 / 27 / 22 — 39 / 27 / 21 | 600 x 750 x 207 / 13 | 1/4 (6,35) / 3/8 (9,52)"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "Indoor airflow is unpublished in this multi-split indoor table; the simulator uses its generic/manual airflow.",
        "Exact multi-split combination eligibility is shown by the page matrix only as size columns; it is not imported.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "S-M20PY3E",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.38 (printed p.187), row \"Cassette 60x60 multi-split indoor table\", column S-M20PY3E",
        "excerpt": "2,0 kW | S-M20PY3E | 2,00 | 3,20 | 4x1,5 | 33 / 30 / 27 — 33 / 30 / 27 | 243 x 575 x 575 / 15 | 30 x 625 x 625 / 2,8 | 1/4 (6,35) / 3/8 (9,52)"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2,
          "unit": "kW",
          "condition": "printed indoor cooling capacity in the multi-split indoor table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Cassette 60x60 multi-split indoor table, Puissance frigorifique\", column S-M20PY3E",
            "excerpt": "2,0 kW | S-M20PY3E | 2,00 | 3,20 | 4x1,5 | 33 / 30 / 27 — 33 / 30 / 27 | 243 x 575 x 575 / 15 | 30 x 625 x 625 / 2,8 | 1/4 (6,35) / 3/8 (9,52)"
          }
        },
        {
          "key": "height",
          "value": 243,
          "unit": "mm",
          "condition": "indoor casing H (Dimensions / Poids net HxLxP)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Cassette 60x60 multi-split indoor table, Dimensions\", column S-M20PY3E",
            "excerpt": "2,0 kW | S-M20PY3E | 2,00 | 3,20 | 4x1,5 | 33 / 30 / 27 — 33 / 30 / 27 | 243 x 575 x 575 / 15 | 30 x 625 x 625 / 2,8 | 1/4 (6,35) / 3/8 (9,52)"
          }
        },
        {
          "key": "width",
          "value": 575,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Cassette 60x60 multi-split indoor table, Dimensions\", column S-M20PY3E",
            "excerpt": "2,0 kW | S-M20PY3E | 2,00 | 3,20 | 4x1,5 | 33 / 30 / 27 — 33 / 30 / 27 | 243 x 575 x 575 / 15 | 30 x 625 x 625 / 2,8 | 1/4 (6,35) / 3/8 (9,52)"
          }
        },
        {
          "key": "depth",
          "value": 575,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Cassette 60x60 multi-split indoor table, Dimensions\", column S-M20PY3E",
            "excerpt": "2,0 kW | S-M20PY3E | 2,00 | 3,20 | 4x1,5 | 33 / 30 / 27 — 33 / 30 / 27 | 243 x 575 x 575 / 15 | 30 x 625 x 625 / 2,8 | 1/4 (6,35) / 3/8 (9,52)"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "Indoor airflow is unpublished in this multi-split indoor table; the simulator uses its generic/manual airflow.",
        "Exact multi-split combination eligibility is shown by the page matrix only as size columns; it is not imported.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "S-25PY3E",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.38 (printed p.187), row \"Cassette 60x60 multi-split indoor table\", column S-25PY3E",
        "excerpt": "2,5 kW | S-25PY3E | 2,50 | 3,60 | 4x1,5 | 33 / 30 / 27 — 33 / 30 / 27 | 243 x 575 x 575 / 15 | 30 x 625 x 625 / 2,8 | 1/4 (6,35) / 3/8 (9,52)"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "printed indoor cooling capacity in the multi-split indoor table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Cassette 60x60 multi-split indoor table, Puissance frigorifique\", column S-25PY3E",
            "excerpt": "2,5 kW | S-25PY3E | 2,50 | 3,60 | 4x1,5 | 33 / 30 / 27 — 33 / 30 / 27 | 243 x 575 x 575 / 15 | 30 x 625 x 625 / 2,8 | 1/4 (6,35) / 3/8 (9,52)"
          }
        },
        {
          "key": "height",
          "value": 243,
          "unit": "mm",
          "condition": "indoor casing H (Dimensions / Poids net HxLxP)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Cassette 60x60 multi-split indoor table, Dimensions\", column S-25PY3E",
            "excerpt": "2,5 kW | S-25PY3E | 2,50 | 3,60 | 4x1,5 | 33 / 30 / 27 — 33 / 30 / 27 | 243 x 575 x 575 / 15 | 30 x 625 x 625 / 2,8 | 1/4 (6,35) / 3/8 (9,52)"
          }
        },
        {
          "key": "width",
          "value": 575,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Cassette 60x60 multi-split indoor table, Dimensions\", column S-25PY3E",
            "excerpt": "2,5 kW | S-25PY3E | 2,50 | 3,60 | 4x1,5 | 33 / 30 / 27 — 33 / 30 / 27 | 243 x 575 x 575 / 15 | 30 x 625 x 625 / 2,8 | 1/4 (6,35) / 3/8 (9,52)"
          }
        },
        {
          "key": "depth",
          "value": 575,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Cassette 60x60 multi-split indoor table, Dimensions\", column S-25PY3E",
            "excerpt": "2,5 kW | S-25PY3E | 2,50 | 3,60 | 4x1,5 | 33 / 30 / 27 — 33 / 30 / 27 | 243 x 575 x 575 / 15 | 30 x 625 x 625 / 2,8 | 1/4 (6,35) / 3/8 (9,52)"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "Indoor airflow is unpublished in this multi-split indoor table; the simulator uses its generic/manual airflow.",
        "Exact multi-split combination eligibility is shown by the page matrix only as size columns; it is not imported.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "S-36PY3E",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.38 (printed p.187), row \"Cassette 60x60 multi-split indoor table\", column S-36PY3E",
        "excerpt": "3,5 kW 2) | S-36PY3E | 3,50 | 4,50 | 4x1,5 | 36 / 32 / 27 — 36 / 32 / 27 | 243 x 575 x 575 / 15 | 30 x 625 x 625 / 2,8 | 1/4 (6,35) / 3/8 (9,52)"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "printed indoor cooling capacity in the multi-split indoor table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Cassette 60x60 multi-split indoor table, Puissance frigorifique\", column S-36PY3E",
            "excerpt": "3,5 kW 2) | S-36PY3E | 3,50 | 4,50 | 4x1,5 | 36 / 32 / 27 — 36 / 32 / 27 | 243 x 575 x 575 / 15 | 30 x 625 x 625 / 2,8 | 1/4 (6,35) / 3/8 (9,52)"
          }
        },
        {
          "key": "height",
          "value": 243,
          "unit": "mm",
          "condition": "indoor casing H (Dimensions / Poids net HxLxP)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Cassette 60x60 multi-split indoor table, Dimensions\", column S-36PY3E",
            "excerpt": "3,5 kW 2) | S-36PY3E | 3,50 | 4,50 | 4x1,5 | 36 / 32 / 27 — 36 / 32 / 27 | 243 x 575 x 575 / 15 | 30 x 625 x 625 / 2,8 | 1/4 (6,35) / 3/8 (9,52)"
          }
        },
        {
          "key": "width",
          "value": 575,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Cassette 60x60 multi-split indoor table, Dimensions\", column S-36PY3E",
            "excerpt": "3,5 kW 2) | S-36PY3E | 3,50 | 4,50 | 4x1,5 | 36 / 32 / 27 — 36 / 32 / 27 | 243 x 575 x 575 / 15 | 30 x 625 x 625 / 2,8 | 1/4 (6,35) / 3/8 (9,52)"
          }
        },
        {
          "key": "depth",
          "value": 575,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Cassette 60x60 multi-split indoor table, Dimensions\", column S-36PY3E",
            "excerpt": "3,5 kW 2) | S-36PY3E | 3,50 | 4,50 | 4x1,5 | 36 / 32 / 27 — 36 / 32 / 27 | 243 x 575 x 575 / 15 | 30 x 625 x 625 / 2,8 | 1/4 (6,35) / 3/8 (9,52)"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "Indoor airflow is unpublished in this multi-split indoor table; the simulator uses its generic/manual airflow.",
        "Exact multi-split combination eligibility is shown by the page matrix only as size columns; it is not imported.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "S-50PY3E",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.38 (printed p.187), row \"Cassette 60x60 multi-split indoor table\", column S-50PY3E",
        "excerpt": "5,0 kW 4) | S-50PY3E | 5,00 | 6,80 | 4x1,5 | 41 / 36 / 29 — 41 / 36 / 29 | 243 x 575 x 575 / 15 | 30 x 625 x 625 / 2,8 | 1/4 (6,35) / 3/8 (9,52)"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "printed indoor cooling capacity in the multi-split indoor table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Cassette 60x60 multi-split indoor table, Puissance frigorifique\", column S-50PY3E",
            "excerpt": "5,0 kW 4) | S-50PY3E | 5,00 | 6,80 | 4x1,5 | 41 / 36 / 29 — 41 / 36 / 29 | 243 x 575 x 575 / 15 | 30 x 625 x 625 / 2,8 | 1/4 (6,35) / 3/8 (9,52)"
          }
        },
        {
          "key": "height",
          "value": 243,
          "unit": "mm",
          "condition": "indoor casing H (Dimensions / Poids net HxLxP)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Cassette 60x60 multi-split indoor table, Dimensions\", column S-50PY3E",
            "excerpt": "5,0 kW 4) | S-50PY3E | 5,00 | 6,80 | 4x1,5 | 41 / 36 / 29 — 41 / 36 / 29 | 243 x 575 x 575 / 15 | 30 x 625 x 625 / 2,8 | 1/4 (6,35) / 3/8 (9,52)"
          }
        },
        {
          "key": "width",
          "value": 575,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Cassette 60x60 multi-split indoor table, Dimensions\", column S-50PY3E",
            "excerpt": "5,0 kW 4) | S-50PY3E | 5,00 | 6,80 | 4x1,5 | 41 / 36 / 29 — 41 / 36 / 29 | 243 x 575 x 575 / 15 | 30 x 625 x 625 / 2,8 | 1/4 (6,35) / 3/8 (9,52)"
          }
        },
        {
          "key": "depth",
          "value": 575,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Cassette 60x60 multi-split indoor table, Dimensions\", column S-50PY3E",
            "excerpt": "5,0 kW 4) | S-50PY3E | 5,00 | 6,80 | 4x1,5 | 41 / 36 / 29 — 41 / 36 / 29 | 243 x 575 x 575 / 15 | 30 x 625 x 625 / 2,8 | 1/4 (6,35) / 3/8 (9,52)"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "Indoor airflow is unpublished in this multi-split indoor table; the simulator uses its generic/manual airflow.",
        "Exact multi-split combination eligibility is shown by the page matrix only as size columns; it is not imported.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "S-60PY3E",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.38 (printed p.187), row \"Cassette 60x60 multi-split indoor table\", column S-60PY3E",
        "excerpt": "6,0 kW | S-60PY3E | 6,00 | 8,50 | 4x1,5 | 45 / 39 / 33 — 45 / 39 / 33 | 243 x 575 x 575 / 15 | 30 x 625 x 625 / 2,8 | 3/8 (9,52) / 1/2 (12,70)"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 6,
          "unit": "kW",
          "condition": "printed indoor cooling capacity in the multi-split indoor table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Cassette 60x60 multi-split indoor table, Puissance frigorifique\", column S-60PY3E",
            "excerpt": "6,0 kW | S-60PY3E | 6,00 | 8,50 | 4x1,5 | 45 / 39 / 33 — 45 / 39 / 33 | 243 x 575 x 575 / 15 | 30 x 625 x 625 / 2,8 | 3/8 (9,52) / 1/2 (12,70)"
          }
        },
        {
          "key": "height",
          "value": 243,
          "unit": "mm",
          "condition": "indoor casing H (Dimensions / Poids net HxLxP)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Cassette 60x60 multi-split indoor table, Dimensions\", column S-60PY3E",
            "excerpt": "6,0 kW | S-60PY3E | 6,00 | 8,50 | 4x1,5 | 45 / 39 / 33 — 45 / 39 / 33 | 243 x 575 x 575 / 15 | 30 x 625 x 625 / 2,8 | 3/8 (9,52) / 1/2 (12,70)"
          }
        },
        {
          "key": "width",
          "value": 575,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Cassette 60x60 multi-split indoor table, Dimensions\", column S-60PY3E",
            "excerpt": "6,0 kW | S-60PY3E | 6,00 | 8,50 | 4x1,5 | 45 / 39 / 33 — 45 / 39 / 33 | 243 x 575 x 575 / 15 | 30 x 625 x 625 / 2,8 | 3/8 (9,52) / 1/2 (12,70)"
          }
        },
        {
          "key": "depth",
          "value": 575,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Cassette 60x60 multi-split indoor table, Dimensions\", column S-60PY3E",
            "excerpt": "6,0 kW | S-60PY3E | 6,00 | 8,50 | 4x1,5 | 45 / 39 / 33 — 45 / 39 / 33 | 243 x 575 x 575 / 15 | 30 x 625 x 625 / 2,8 | 3/8 (9,52) / 1/2 (12,70)"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "Indoor airflow is unpublished in this multi-split indoor table; the simulator uses its generic/manual airflow.",
        "Exact multi-split combination eligibility is shown by the page matrix only as size columns; it is not imported.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CS-MZ20CD3EA",
      "unitType": "indoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.38 (printed p.187), row \"Ducted multi-split indoor table\", column CS-MZ20CD3EA",
        "excerpt": "2,0 kW | CS-MZ20CD3EA | 2,00 | 3,20 | 4x1,5 | 34 / 29 / 26 — 36 / 29 / 26 | 200 x 750 x 640 / 19 | 1/4 (6,35) / 3/8 (9,52)"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2,
          "unit": "kW",
          "condition": "printed indoor cooling capacity in the multi-split indoor table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Ducted multi-split indoor table, Puissance frigorifique\", column CS-MZ20CD3EA",
            "excerpt": "2,0 kW | CS-MZ20CD3EA | 2,00 | 3,20 | 4x1,5 | 34 / 29 / 26 — 36 / 29 / 26 | 200 x 750 x 640 / 19 | 1/4 (6,35) / 3/8 (9,52)"
          }
        },
        {
          "key": "height",
          "value": 200,
          "unit": "mm",
          "condition": "indoor casing H (Dimensions / Poids net HxLxP)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Ducted multi-split indoor table, Dimensions\", column CS-MZ20CD3EA",
            "excerpt": "2,0 kW | CS-MZ20CD3EA | 2,00 | 3,20 | 4x1,5 | 34 / 29 / 26 — 36 / 29 / 26 | 200 x 750 x 640 / 19 | 1/4 (6,35) / 3/8 (9,52)"
          }
        },
        {
          "key": "width",
          "value": 750,
          "unit": "mm",
          "condition": "indoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Ducted multi-split indoor table, Dimensions\", column CS-MZ20CD3EA",
            "excerpt": "2,0 kW | CS-MZ20CD3EA | 2,00 | 3,20 | 4x1,5 | 34 / 29 / 26 — 36 / 29 / 26 | 200 x 750 x 640 / 19 | 1/4 (6,35) / 3/8 (9,52)"
          }
        },
        {
          "key": "depth",
          "value": 640,
          "unit": "mm",
          "condition": "indoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.38 (printed p.187), row \"Ducted multi-split indoor table, Dimensions\", column CS-MZ20CD3EA",
            "excerpt": "2,0 kW | CS-MZ20CD3EA | 2,00 | 3,20 | 4x1,5 | 34 / 29 / 26 — 36 / 29 / 26 | 200 x 750 x 640 / 19 | 1/4 (6,35) / 3/8 (9,52)"
          }
        }
      ],
      "ratings": [],
      "compatibility": [],
      "unknowns": [
        "Indoor airflow is unpublished in this multi-split indoor table; the simulator uses its generic/manual airflow.",
        "Exact multi-split combination eligibility is shown by the page matrix only as size columns; it is not imported.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-Z20CKE",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.30 (printed p.178), row \"Groupe extérieur\", column 1",
        "excerpt": "Groupe extérieur | CU-Z20CKE | CU-Z25CKE | CU-Z35CKE | CU-Z42CKE | CU-Z50CKE"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.05,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Puissance frigorifique Nominale\", column 1",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,05 (0,75 - 2,65) | 2,50 (0,85 - 3,50) | 3,50 (0,85 - 4,20) | 4,20 (0,85 - 5,00) | 5,00 (0,98 - 6,00)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Réfrigérant (R32) / éq. CO2\", column 1",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 0,70 / 0,47 | 0,70 / 0,47 | 0,81 / 0,55 | 0,83 / 0,56 | 1,13 / 0,76"
          }
        },
        {
          "key": "airflow",
          "value": 1590,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Débit d’air Froid / Chaud (outdoor, m³/min, cooling value × 60)\", column 1",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 26,5 / 25,7 | 28,7 / 26,5 | 29,8 / 29,8 | 29,8 / 30,9 | 39,8 / 36,9"
          }
        },
        {
          "key": "height",
          "value": 542,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (outdoor)\", column 1",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 695 x 875 x 320"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing L (width), excluding piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (outdoor)\", column 1",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 695 x 875 x 320"
          }
        },
        {
          "key": "depth",
          "value": 289,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (outdoor)\", column 1",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 695 x 875 x 320"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Plage de fonctionnement Froid Min ~ Max\", column 1",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 43,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Plage de fonctionnement Froid Min ~ Max\", column 1",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -20,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Plage de fonctionnement Chaud Min ~ Max\", column 1",
            "excerpt": "Chaud Min ~ Max | °C | -20 ~ +24 | -20 ~ +24 | -20 ~ +24 | -20 ~ +24 | -20 ~ +24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Plage de fonctionnement Chaud Min ~ Max\", column 1",
            "excerpt": "Chaud Min ~ Max | °C | -20 ~ +24 | -20 ~ +24 | -20 ~ +24 | -20 ~ +24 | -20 ~ +24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Etherea wall (CKE): matched single-split column pairs CU-Z20CKE with CS-XZ20CKEW-H, CS-XZ20CKEW, CS-Z20CKEW",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Unité intérieure / Groupe extérieur\", column 1",
            "excerpt": "Groupe extérieur | CU-Z20CKE | CU-Z25CKE | CU-Z35CKE | CU-Z42CKE | CU-Z50CKE"
          }
        }
      ],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-Z25CKE",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.30 (printed p.178), row \"Groupe extérieur\", column 2",
        "excerpt": "Groupe extérieur | CU-Z20CKE | CU-Z25CKE | CU-Z35CKE | CU-Z42CKE | CU-Z50CKE"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Puissance frigorifique Nominale\", column 2",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,05 (0,75 - 2,65) | 2,50 (0,85 - 3,50) | 3,50 (0,85 - 4,20) | 4,20 (0,85 - 5,00) | 5,00 (0,98 - 6,00)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Réfrigérant (R32) / éq. CO2\", column 2",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 0,70 / 0,47 | 0,70 / 0,47 | 0,81 / 0,55 | 0,83 / 0,56 | 1,13 / 0,76"
          }
        },
        {
          "key": "airflow",
          "value": 1722,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Débit d’air Froid / Chaud (outdoor, m³/min, cooling value × 60)\", column 2",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 26,5 / 25,7 | 28,7 / 26,5 | 29,8 / 29,8 | 29,8 / 30,9 | 39,8 / 36,9"
          }
        },
        {
          "key": "height",
          "value": 542,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (outdoor)\", column 2",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 695 x 875 x 320"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing L (width), excluding piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (outdoor)\", column 2",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 695 x 875 x 320"
          }
        },
        {
          "key": "depth",
          "value": 289,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (outdoor)\", column 2",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 695 x 875 x 320"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Plage de fonctionnement Froid Min ~ Max\", column 2",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 43,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Plage de fonctionnement Froid Min ~ Max\", column 2",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -20,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Plage de fonctionnement Chaud Min ~ Max\", column 2",
            "excerpt": "Chaud Min ~ Max | °C | -20 ~ +24 | -20 ~ +24 | -20 ~ +24 | -20 ~ +24 | -20 ~ +24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Plage de fonctionnement Chaud Min ~ Max\", column 2",
            "excerpt": "Chaud Min ~ Max | °C | -20 ~ +24 | -20 ~ +24 | -20 ~ +24 | -20 ~ +24 | -20 ~ +24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Etherea wall (CKE): matched single-split column pairs CU-Z25CKE with CS-XZ25CKEW-H, CS-XZ25CKEW, CS-Z25CKEW",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Unité intérieure / Groupe extérieur\", column 2",
            "excerpt": "Groupe extérieur | CU-Z20CKE | CU-Z25CKE | CU-Z35CKE | CU-Z42CKE | CU-Z50CKE"
          }
        }
      ],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-Z35CKE",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.30 (printed p.178), row \"Groupe extérieur\", column 3",
        "excerpt": "Groupe extérieur | CU-Z20CKE | CU-Z25CKE | CU-Z35CKE | CU-Z42CKE | CU-Z50CKE"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Puissance frigorifique Nominale\", column 3",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,05 (0,75 - 2,65) | 2,50 (0,85 - 3,50) | 3,50 (0,85 - 4,20) | 4,20 (0,85 - 5,00) | 5,00 (0,98 - 6,00)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Réfrigérant (R32) / éq. CO2\", column 3",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 0,70 / 0,47 | 0,70 / 0,47 | 0,81 / 0,55 | 0,83 / 0,56 | 1,13 / 0,76"
          }
        },
        {
          "key": "airflow",
          "value": 1788,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Débit d’air Froid / Chaud (outdoor, m³/min, cooling value × 60)\", column 3",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 26,5 / 25,7 | 28,7 / 26,5 | 29,8 / 29,8 | 29,8 / 30,9 | 39,8 / 36,9"
          }
        },
        {
          "key": "height",
          "value": 542,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (outdoor)\", column 3",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 695 x 875 x 320"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing L (width), excluding piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (outdoor)\", column 3",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 695 x 875 x 320"
          }
        },
        {
          "key": "depth",
          "value": 289,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (outdoor)\", column 3",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 695 x 875 x 320"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Plage de fonctionnement Froid Min ~ Max\", column 3",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 43,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Plage de fonctionnement Froid Min ~ Max\", column 3",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -20,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Plage de fonctionnement Chaud Min ~ Max\", column 3",
            "excerpt": "Chaud Min ~ Max | °C | -20 ~ +24 | -20 ~ +24 | -20 ~ +24 | -20 ~ +24 | -20 ~ +24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Plage de fonctionnement Chaud Min ~ Max\", column 3",
            "excerpt": "Chaud Min ~ Max | °C | -20 ~ +24 | -20 ~ +24 | -20 ~ +24 | -20 ~ +24 | -20 ~ +24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Etherea wall (CKE): matched single-split column pairs CU-Z35CKE with CS-XZ35CKEW-H, CS-XZ35CKEW, CS-Z35CKEW",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Unité intérieure / Groupe extérieur\", column 3",
            "excerpt": "Groupe extérieur | CU-Z20CKE | CU-Z25CKE | CU-Z35CKE | CU-Z42CKE | CU-Z50CKE"
          }
        }
      ],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-Z42CKE",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.30 (printed p.178), row \"Groupe extérieur\", column 4",
        "excerpt": "Groupe extérieur | CU-Z20CKE | CU-Z25CKE | CU-Z35CKE | CU-Z42CKE | CU-Z50CKE"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 4.2,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Puissance frigorifique Nominale\", column 4",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,05 (0,75 - 2,65) | 2,50 (0,85 - 3,50) | 3,50 (0,85 - 4,20) | 4,20 (0,85 - 5,00) | 5,00 (0,98 - 6,00)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Réfrigérant (R32) / éq. CO2\", column 4",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 0,70 / 0,47 | 0,70 / 0,47 | 0,81 / 0,55 | 0,83 / 0,56 | 1,13 / 0,76"
          }
        },
        {
          "key": "airflow",
          "value": 1788,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Débit d’air Froid / Chaud (outdoor, m³/min, cooling value × 60)\", column 4",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 26,5 / 25,7 | 28,7 / 26,5 | 29,8 / 29,8 | 29,8 / 30,9 | 39,8 / 36,9"
          }
        },
        {
          "key": "height",
          "value": 542,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (outdoor)\", column 4",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 695 x 875 x 320"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing L (width), excluding piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (outdoor)\", column 4",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 695 x 875 x 320"
          }
        },
        {
          "key": "depth",
          "value": 289,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (outdoor)\", column 4",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 695 x 875 x 320"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Plage de fonctionnement Froid Min ~ Max\", column 4",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 43,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Plage de fonctionnement Froid Min ~ Max\", column 4",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -20,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Plage de fonctionnement Chaud Min ~ Max\", column 4",
            "excerpt": "Chaud Min ~ Max | °C | -20 ~ +24 | -20 ~ +24 | -20 ~ +24 | -20 ~ +24 | -20 ~ +24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Plage de fonctionnement Chaud Min ~ Max\", column 4",
            "excerpt": "Chaud Min ~ Max | °C | -20 ~ +24 | -20 ~ +24 | -20 ~ +24 | -20 ~ +24 | -20 ~ +24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Etherea wall (CKE): matched single-split column pairs CU-Z42CKE with CS-Z42CKEW-H, CS-Z42CKEW",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Unité intérieure / Groupe extérieur\", column 4",
            "excerpt": "Groupe extérieur | CU-Z20CKE | CU-Z25CKE | CU-Z35CKE | CU-Z42CKE | CU-Z50CKE"
          }
        }
      ],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-Z50CKE",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.30 (printed p.178), row \"Groupe extérieur\", column 5",
        "excerpt": "Groupe extérieur | CU-Z20CKE | CU-Z25CKE | CU-Z35CKE | CU-Z42CKE | CU-Z50CKE"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Puissance frigorifique Nominale\", column 5",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,05 (0,75 - 2,65) | 2,50 (0,85 - 3,50) | 3,50 (0,85 - 4,20) | 4,20 (0,85 - 5,00) | 5,00 (0,98 - 6,00)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Réfrigérant (R32) / éq. CO2\", column 5",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 0,70 / 0,47 | 0,70 / 0,47 | 0,81 / 0,55 | 0,83 / 0,56 | 1,13 / 0,76"
          }
        },
        {
          "key": "airflow",
          "value": 2388,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Débit d’air Froid / Chaud (outdoor, m³/min, cooling value × 60)\", column 5",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 26,5 / 25,7 | 28,7 / 26,5 | 29,8 / 29,8 | 29,8 / 30,9 | 39,8 / 36,9"
          }
        },
        {
          "key": "height",
          "value": 695,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (outdoor)\", column 5",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 695 x 875 x 320"
          }
        },
        {
          "key": "width",
          "value": 875,
          "unit": "mm",
          "condition": "outdoor casing L (width), excluding piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (outdoor)\", column 5",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 695 x 875 x 320"
          }
        },
        {
          "key": "depth",
          "value": 320,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Dimensions HxLxP (outdoor)\", column 5",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 695 x 875 x 320"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Plage de fonctionnement Froid Min ~ Max\", column 5",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 43,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Plage de fonctionnement Froid Min ~ Max\", column 5",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -20,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Plage de fonctionnement Chaud Min ~ Max\", column 5",
            "excerpt": "Chaud Min ~ Max | °C | -20 ~ +24 | -20 ~ +24 | -20 ~ +24 | -20 ~ +24 | -20 ~ +24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Plage de fonctionnement Chaud Min ~ Max\", column 5",
            "excerpt": "Chaud Min ~ Max | °C | -20 ~ +24 | -20 ~ +24 | -20 ~ +24 | -20 ~ +24 | -20 ~ +24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Etherea wall (CKE): matched single-split column pairs CU-Z50CKE with CS-XZ50CKEW, CS-Z50CKEW",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.30 (printed p.178), row \"Unité intérieure / Groupe extérieur\", column 5",
            "excerpt": "Groupe extérieur | CU-Z20CKE | CU-Z25CKE | CU-Z35CKE | CU-Z42CKE | CU-Z50CKE"
          }
        }
      ],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-TZ20CKE",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.31 (printed p.179), row \"Groupe extérieur\", column 1",
        "excerpt": "Groupe extérieur | CU-TZ20CKE | CU-TZ25CKE | CU-TZ35CKE | CU-TZ42CKE | CU-TZ50CKE | CU-TZ71CKE"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Puissance frigorifique Nominale\", column 1",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,00 (0,75 - 2,50) | 2,50 (0,85 - 3,00) | 3,50 (0,85 - 4,00) | 4,20 (0,85 - 4,60) | 5,00 (0,98 - 5,60) | 7,10 (0,98 - 8,40)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Réfrigérant (R32) / éq. CO2\", column 1",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 0,50 / 0,34 | 0,58 / 0,39 | 0,68 / 0,46 | 0,79 / 0,53 | 1,03 / 0,70 | 1,32 / 0,89"
          }
        },
        {
          "key": "airflow",
          "value": 1782,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Débit d’air Froid / Chaud (outdoor, m³/min, cooling value × 60)\", column 1",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 29,7 / 29,7 | 30,0 / 28,9 | 28,7 / 29,7 | 31,0 / 29,5 | 32,7 / 32,7 | 44,7 / 45,8"
          }
        },
        {
          "key": "height",
          "value": 542,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (outdoor)\", column 1",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing L (width), excluding piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (outdoor)\", column 1",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "depth",
          "value": 289,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (outdoor)\", column 1",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Plage de fonctionnement Froid Min ~ Max\", column 1",
            "excerpt": "Plage de | Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 43,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Plage de fonctionnement Froid Min ~ Max\", column 1",
            "excerpt": "Plage de | Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Plage de fonctionnement Chaud Min ~ Max\", column 1",
            "excerpt": "fonctionnement | Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Plage de fonctionnement Chaud Min ~ Max\", column 1",
            "excerpt": "fonctionnement | Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "TZ ultra-compact wall (CKE): matched single-split column pairs CU-TZ20CKE with CS-TZ20CKEW",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Unité intérieure / Groupe extérieur\", column 1",
            "excerpt": "Groupe extérieur | CU-TZ20CKE | CU-TZ25CKE | CU-TZ35CKE | CU-TZ42CKE | CU-TZ50CKE | CU-TZ71CKE"
          }
        }
      ],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-TZ25CKE",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.31 (printed p.179), row \"Groupe extérieur\", column 2",
        "excerpt": "Groupe extérieur | CU-TZ20CKE | CU-TZ25CKE | CU-TZ35CKE | CU-TZ42CKE | CU-TZ50CKE | CU-TZ71CKE"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Puissance frigorifique Nominale\", column 2",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,00 (0,75 - 2,50) | 2,50 (0,85 - 3,00) | 3,50 (0,85 - 4,00) | 4,20 (0,85 - 4,60) | 5,00 (0,98 - 5,60) | 7,10 (0,98 - 8,40)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Réfrigérant (R32) / éq. CO2\", column 2",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 0,50 / 0,34 | 0,58 / 0,39 | 0,68 / 0,46 | 0,79 / 0,53 | 1,03 / 0,70 | 1,32 / 0,89"
          }
        },
        {
          "key": "airflow",
          "value": 1800,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Débit d’air Froid / Chaud (outdoor, m³/min, cooling value × 60)\", column 2",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 29,7 / 29,7 | 30,0 / 28,9 | 28,7 / 29,7 | 31,0 / 29,5 | 32,7 / 32,7 | 44,7 / 45,8"
          }
        },
        {
          "key": "height",
          "value": 542,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (outdoor)\", column 2",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing L (width), excluding piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (outdoor)\", column 2",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "depth",
          "value": 289,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (outdoor)\", column 2",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Plage de fonctionnement Froid Min ~ Max\", column 2",
            "excerpt": "Plage de | Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 43,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Plage de fonctionnement Froid Min ~ Max\", column 2",
            "excerpt": "Plage de | Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Plage de fonctionnement Chaud Min ~ Max\", column 2",
            "excerpt": "fonctionnement | Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Plage de fonctionnement Chaud Min ~ Max\", column 2",
            "excerpt": "fonctionnement | Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "TZ ultra-compact wall (CKE): matched single-split column pairs CU-TZ25CKE with CS-TZ25CKEW",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Unité intérieure / Groupe extérieur\", column 2",
            "excerpt": "Groupe extérieur | CU-TZ20CKE | CU-TZ25CKE | CU-TZ35CKE | CU-TZ42CKE | CU-TZ50CKE | CU-TZ71CKE"
          }
        }
      ],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-TZ35CKE",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.31 (printed p.179), row \"Groupe extérieur\", column 3",
        "excerpt": "Groupe extérieur | CU-TZ20CKE | CU-TZ25CKE | CU-TZ35CKE | CU-TZ42CKE | CU-TZ50CKE | CU-TZ71CKE"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Puissance frigorifique Nominale\", column 3",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,00 (0,75 - 2,50) | 2,50 (0,85 - 3,00) | 3,50 (0,85 - 4,00) | 4,20 (0,85 - 4,60) | 5,00 (0,98 - 5,60) | 7,10 (0,98 - 8,40)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Réfrigérant (R32) / éq. CO2\", column 3",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 0,50 / 0,34 | 0,58 / 0,39 | 0,68 / 0,46 | 0,79 / 0,53 | 1,03 / 0,70 | 1,32 / 0,89"
          }
        },
        {
          "key": "airflow",
          "value": 1722,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Débit d’air Froid / Chaud (outdoor, m³/min, cooling value × 60)\", column 3",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 29,7 / 29,7 | 30,0 / 28,9 | 28,7 / 29,7 | 31,0 / 29,5 | 32,7 / 32,7 | 44,7 / 45,8"
          }
        },
        {
          "key": "height",
          "value": 542,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (outdoor)\", column 3",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing L (width), excluding piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (outdoor)\", column 3",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "depth",
          "value": 289,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (outdoor)\", column 3",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Plage de fonctionnement Froid Min ~ Max\", column 3",
            "excerpt": "Plage de | Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 43,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Plage de fonctionnement Froid Min ~ Max\", column 3",
            "excerpt": "Plage de | Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Plage de fonctionnement Chaud Min ~ Max\", column 3",
            "excerpt": "fonctionnement | Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Plage de fonctionnement Chaud Min ~ Max\", column 3",
            "excerpt": "fonctionnement | Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "TZ ultra-compact wall (CKE): matched single-split column pairs CU-TZ35CKE with CS-TZ35CKEW",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Unité intérieure / Groupe extérieur\", column 3",
            "excerpt": "Groupe extérieur | CU-TZ20CKE | CU-TZ25CKE | CU-TZ35CKE | CU-TZ42CKE | CU-TZ50CKE | CU-TZ71CKE"
          }
        }
      ],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-TZ42CKE",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.31 (printed p.179), row \"Groupe extérieur\", column 4",
        "excerpt": "Groupe extérieur | CU-TZ20CKE | CU-TZ25CKE | CU-TZ35CKE | CU-TZ42CKE | CU-TZ50CKE | CU-TZ71CKE"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 4.2,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Puissance frigorifique Nominale\", column 4",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,00 (0,75 - 2,50) | 2,50 (0,85 - 3,00) | 3,50 (0,85 - 4,00) | 4,20 (0,85 - 4,60) | 5,00 (0,98 - 5,60) | 7,10 (0,98 - 8,40)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Réfrigérant (R32) / éq. CO2\", column 4",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 0,50 / 0,34 | 0,58 / 0,39 | 0,68 / 0,46 | 0,79 / 0,53 | 1,03 / 0,70 | 1,32 / 0,89"
          }
        },
        {
          "key": "airflow",
          "value": 1860,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Débit d’air Froid / Chaud (outdoor, m³/min, cooling value × 60)\", column 4",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 29,7 / 29,7 | 30,0 / 28,9 | 28,7 / 29,7 | 31,0 / 29,5 | 32,7 / 32,7 | 44,7 / 45,8"
          }
        },
        {
          "key": "height",
          "value": 542,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (outdoor)\", column 4",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing L (width), excluding piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (outdoor)\", column 4",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "depth",
          "value": 289,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (outdoor)\", column 4",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Plage de fonctionnement Froid Min ~ Max\", column 4",
            "excerpt": "Plage de | Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 43,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Plage de fonctionnement Froid Min ~ Max\", column 4",
            "excerpt": "Plage de | Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Plage de fonctionnement Chaud Min ~ Max\", column 4",
            "excerpt": "fonctionnement | Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Plage de fonctionnement Chaud Min ~ Max\", column 4",
            "excerpt": "fonctionnement | Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "TZ ultra-compact wall (CKE): matched single-split column pairs CU-TZ42CKE with CS-TZ42CKEW",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Unité intérieure / Groupe extérieur\", column 4",
            "excerpt": "Groupe extérieur | CU-TZ20CKE | CU-TZ25CKE | CU-TZ35CKE | CU-TZ42CKE | CU-TZ50CKE | CU-TZ71CKE"
          }
        }
      ],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-TZ50CKE",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.31 (printed p.179), row \"Groupe extérieur\", column 5",
        "excerpt": "Groupe extérieur | CU-TZ20CKE | CU-TZ25CKE | CU-TZ35CKE | CU-TZ42CKE | CU-TZ50CKE | CU-TZ71CKE"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Puissance frigorifique Nominale\", column 5",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,00 (0,75 - 2,50) | 2,50 (0,85 - 3,00) | 3,50 (0,85 - 4,00) | 4,20 (0,85 - 4,60) | 5,00 (0,98 - 5,60) | 7,10 (0,98 - 8,40)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Réfrigérant (R32) / éq. CO2\", column 5",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 0,50 / 0,34 | 0,58 / 0,39 | 0,68 / 0,46 | 0,79 / 0,53 | 1,03 / 0,70 | 1,32 / 0,89"
          }
        },
        {
          "key": "airflow",
          "value": 1962,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Débit d’air Froid / Chaud (outdoor, m³/min, cooling value × 60)\", column 5",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 29,7 / 29,7 | 30,0 / 28,9 | 28,7 / 29,7 | 31,0 / 29,5 | 32,7 / 32,7 | 44,7 / 45,8"
          }
        },
        {
          "key": "height",
          "value": 619,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (outdoor)\", column 5",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "width",
          "value": 824,
          "unit": "mm",
          "condition": "outdoor casing L (width), excluding piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (outdoor)\", column 5",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "depth",
          "value": 299,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (outdoor)\", column 5",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Plage de fonctionnement Froid Min ~ Max\", column 5",
            "excerpt": "Plage de | Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 43,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Plage de fonctionnement Froid Min ~ Max\", column 5",
            "excerpt": "Plage de | Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Plage de fonctionnement Chaud Min ~ Max\", column 5",
            "excerpt": "fonctionnement | Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Plage de fonctionnement Chaud Min ~ Max\", column 5",
            "excerpt": "fonctionnement | Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "TZ ultra-compact wall (CKE): matched single-split column pairs CU-TZ50CKE with CS-TZ50CKEW",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Unité intérieure / Groupe extérieur\", column 5",
            "excerpt": "Groupe extérieur | CU-TZ20CKE | CU-TZ25CKE | CU-TZ35CKE | CU-TZ42CKE | CU-TZ50CKE | CU-TZ71CKE"
          }
        }
      ],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-TZ71CKE",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.31 (printed p.179), row \"Groupe extérieur\", column 6",
        "excerpt": "Groupe extérieur | CU-TZ20CKE | CU-TZ25CKE | CU-TZ35CKE | CU-TZ42CKE | CU-TZ50CKE | CU-TZ71CKE"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 7.1,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Puissance frigorifique Nominale\", column 6",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,00 (0,75 - 2,50) | 2,50 (0,85 - 3,00) | 3,50 (0,85 - 4,00) | 4,20 (0,85 - 4,60) | 5,00 (0,98 - 5,60) | 7,10 (0,98 - 8,40)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Réfrigérant (R32) / éq. CO2\", column 6",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 0,50 / 0,34 | 0,58 / 0,39 | 0,68 / 0,46 | 0,79 / 0,53 | 1,03 / 0,70 | 1,32 / 0,89"
          }
        },
        {
          "key": "airflow",
          "value": 2682,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Débit d’air Froid / Chaud (outdoor, m³/min, cooling value × 60)\", column 6",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 29,7 / 29,7 | 30,0 / 28,9 | 28,7 / 29,7 | 31,0 / 29,5 | 32,7 / 32,7 | 44,7 / 45,8"
          }
        },
        {
          "key": "height",
          "value": 695,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (outdoor)\", column 6",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "width",
          "value": 875,
          "unit": "mm",
          "condition": "outdoor casing L (width), excluding piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (outdoor)\", column 6",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "depth",
          "value": 320,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Dimensions HxLxP (outdoor)\", column 6",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Plage de fonctionnement Froid Min ~ Max\", column 6",
            "excerpt": "Plage de | Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 43,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Plage de fonctionnement Froid Min ~ Max\", column 6",
            "excerpt": "Plage de | Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Plage de fonctionnement Chaud Min ~ Max\", column 6",
            "excerpt": "fonctionnement | Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Plage de fonctionnement Chaud Min ~ Max\", column 6",
            "excerpt": "fonctionnement | Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "TZ ultra-compact wall (CKE): matched single-split column pairs CU-TZ71CKE with CS-TZ71CKEW",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.31 (printed p.179), row \"Unité intérieure / Groupe extérieur\", column 6",
            "excerpt": "Groupe extérieur | CU-TZ20CKE | CU-TZ25CKE | CU-TZ35CKE | CU-TZ42CKE | CU-TZ50CKE | CU-TZ71CKE"
          }
        }
      ],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-BZ25CKE",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.32 (printed p.180), row \"Groupe extérieur\", column 1",
        "excerpt": "Groupe extérieur | CU-BZ25CKE | CU-BZ35CKE | CU-BZ50CKE | CU-BZ60CKE"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Puissance frigorifique Nominale\", column 1",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,50 (0,85 - 3,00) | 3,30 (0,85 - 3,90) | 5,00 (0,98 - 5,40) | 6,00 (0,98 - 6,50)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Réfrigérant (R32) / éq. CO2\", column 1",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 0,50 / 0,34 | 0,56 / 0,38 | 1,03 / 0,70 | 1,03 / 0,70"
          }
        },
        {
          "key": "airflow",
          "value": 1824,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Débit d’air Froid / Chaud (outdoor, m³/min, cooling value × 60)\", column 1",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 30,4 / 30,4 | 31,1 / 30,4 | 32,7 / 32,7 | 42,6 / 39,2"
          }
        },
        {
          "key": "height",
          "value": 542,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Dimensions HxLxP (outdoor)\", column 1",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing L (width), excluding piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Dimensions HxLxP (outdoor)\", column 1",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "depth",
          "value": 289,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Dimensions HxLxP (outdoor)\", column 1",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Plage de fonctionnement Froid Min ~ Max\", column 1",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 43,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Plage de fonctionnement Froid Min ~ Max\", column 1",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Plage de fonctionnement Chaud Min ~ Max\", column 1",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Plage de fonctionnement Chaud Min ~ Max\", column 1",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "BZ ultra-compact wall (CKE): matched single-split column pairs CU-BZ25CKE with CS-BZ25CKE",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Unité intérieure / Groupe extérieur\", column 1",
            "excerpt": "Groupe extérieur | CU-BZ25CKE | CU-BZ35CKE | CU-BZ50CKE | CU-BZ60CKE"
          }
        }
      ],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-BZ35CKE",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.32 (printed p.180), row \"Groupe extérieur\", column 2",
        "excerpt": "Groupe extérieur | CU-BZ25CKE | CU-BZ35CKE | CU-BZ50CKE | CU-BZ60CKE"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.3,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Puissance frigorifique Nominale\", column 2",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,50 (0,85 - 3,00) | 3,30 (0,85 - 3,90) | 5,00 (0,98 - 5,40) | 6,00 (0,98 - 6,50)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Réfrigérant (R32) / éq. CO2\", column 2",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 0,50 / 0,34 | 0,56 / 0,38 | 1,03 / 0,70 | 1,03 / 0,70"
          }
        },
        {
          "key": "airflow",
          "value": 1866,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Débit d’air Froid / Chaud (outdoor, m³/min, cooling value × 60)\", column 2",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 30,4 / 30,4 | 31,1 / 30,4 | 32,7 / 32,7 | 42,6 / 39,2"
          }
        },
        {
          "key": "height",
          "value": 542,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Dimensions HxLxP (outdoor)\", column 2",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing L (width), excluding piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Dimensions HxLxP (outdoor)\", column 2",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "depth",
          "value": 289,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Dimensions HxLxP (outdoor)\", column 2",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Plage de fonctionnement Froid Min ~ Max\", column 2",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 43,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Plage de fonctionnement Froid Min ~ Max\", column 2",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Plage de fonctionnement Chaud Min ~ Max\", column 2",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Plage de fonctionnement Chaud Min ~ Max\", column 2",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "BZ ultra-compact wall (CKE): matched single-split column pairs CU-BZ35CKE with CS-BZ35CKE",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Unité intérieure / Groupe extérieur\", column 2",
            "excerpt": "Groupe extérieur | CU-BZ25CKE | CU-BZ35CKE | CU-BZ50CKE | CU-BZ60CKE"
          }
        }
      ],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-BZ50CKE",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.32 (printed p.180), row \"Groupe extérieur\", column 3",
        "excerpt": "Groupe extérieur | CU-BZ25CKE | CU-BZ35CKE | CU-BZ50CKE | CU-BZ60CKE"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Puissance frigorifique Nominale\", column 3",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,50 (0,85 - 3,00) | 3,30 (0,85 - 3,90) | 5,00 (0,98 - 5,40) | 6,00 (0,98 - 6,50)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Réfrigérant (R32) / éq. CO2\", column 3",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 0,50 / 0,34 | 0,56 / 0,38 | 1,03 / 0,70 | 1,03 / 0,70"
          }
        },
        {
          "key": "airflow",
          "value": 1962,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Débit d’air Froid / Chaud (outdoor, m³/min, cooling value × 60)\", column 3",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 30,4 / 30,4 | 31,1 / 30,4 | 32,7 / 32,7 | 42,6 / 39,2"
          }
        },
        {
          "key": "height",
          "value": 619,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Dimensions HxLxP (outdoor)\", column 3",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "width",
          "value": 824,
          "unit": "mm",
          "condition": "outdoor casing L (width), excluding piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Dimensions HxLxP (outdoor)\", column 3",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "depth",
          "value": 299,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Dimensions HxLxP (outdoor)\", column 3",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Plage de fonctionnement Froid Min ~ Max\", column 3",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 43,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Plage de fonctionnement Froid Min ~ Max\", column 3",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Plage de fonctionnement Chaud Min ~ Max\", column 3",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Plage de fonctionnement Chaud Min ~ Max\", column 3",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "BZ ultra-compact wall (CKE): matched single-split column pairs CU-BZ50CKE with CS-BZ50CKE",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Unité intérieure / Groupe extérieur\", column 3",
            "excerpt": "Groupe extérieur | CU-BZ25CKE | CU-BZ35CKE | CU-BZ50CKE | CU-BZ60CKE"
          }
        }
      ],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-BZ60CKE",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.32 (printed p.180), row \"Groupe extérieur\", column 4",
        "excerpt": "Groupe extérieur | CU-BZ25CKE | CU-BZ35CKE | CU-BZ50CKE | CU-BZ60CKE"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 6,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Puissance frigorifique Nominale\", column 4",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,50 (0,85 - 3,00) | 3,30 (0,85 - 3,90) | 5,00 (0,98 - 5,40) | 6,00 (0,98 - 6,50)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Réfrigérant (R32) / éq. CO2\", column 4",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 0,50 / 0,34 | 0,56 / 0,38 | 1,03 / 0,70 | 1,03 / 0,70"
          }
        },
        {
          "key": "airflow",
          "value": 2556,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Débit d’air Froid / Chaud (outdoor, m³/min, cooling value × 60)\", column 4",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 30,4 / 30,4 | 31,1 / 30,4 | 32,7 / 32,7 | 42,6 / 39,2"
          }
        },
        {
          "key": "height",
          "value": 695,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Dimensions HxLxP (outdoor)\", column 4",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "width",
          "value": 875,
          "unit": "mm",
          "condition": "outdoor casing L (width), excluding piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Dimensions HxLxP (outdoor)\", column 4",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "depth",
          "value": 320,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Dimensions HxLxP (outdoor)\", column 4",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Plage de fonctionnement Froid Min ~ Max\", column 4",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 43,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Plage de fonctionnement Froid Min ~ Max\", column 4",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Plage de fonctionnement Chaud Min ~ Max\", column 4",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Plage de fonctionnement Chaud Min ~ Max\", column 4",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "BZ ultra-compact wall (CKE): matched single-split column pairs CU-BZ60CKE with CS-BZ60CKE",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.32 (printed p.180), row \"Unité intérieure / Groupe extérieur\", column 4",
            "excerpt": "Groupe extérieur | CU-BZ25CKE | CU-BZ35CKE | CU-BZ50CKE | CU-BZ60CKE"
          }
        }
      ],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-Z25CBEA",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.33 (printed p.182), row \"Groupe extérieur\", column 1",
        "excerpt": "Groupe extérieur | CU-Z25CBEA | CU-Z35CBEA | CU-Z50CBEA"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 2.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Puissance frigorifique Nominale\", column 1",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,50 (0,85 - 3,40) | 3,50 (0,85 - 3,80) | 5,00 (0,90 - 5,70)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Réfrigérant (R32) / éq. CO2\", column 1",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 0,88 / 0,59 | 0,97 / 0,65 | 1,13 / 0,76"
          }
        },
        {
          "key": "airflow",
          "value": 1722,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Débit d’air Froid / Chaud (outdoor, m³/min, cooling value × 60)\", column 1",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 28,7 / 27,2 | 34,3 / 31,8 | 39,7 / 36,4"
          }
        },
        {
          "key": "height",
          "value": 542,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Dimensions HxLxP (outdoor)\", column 1",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing L (width), excluding piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Dimensions HxLxP (outdoor)\", column 1",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "depth",
          "value": 289,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Dimensions HxLxP (outdoor)\", column 1",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Plage de fonctionnement Froid Min ~ Max\", column 1",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 43,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Plage de fonctionnement Froid Min ~ Max\", column 1",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Plage de fonctionnement Chaud Min ~ Max\", column 1",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Plage de fonctionnement Chaud Min ~ Max\", column 1",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Console (CFEA): matched single-split column pairs CU-Z25CBEA with CS-Z25CFEAW",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Unité intérieure / Groupe extérieur\", column 1",
            "excerpt": "Groupe extérieur | CU-Z25CBEA | CU-Z35CBEA | CU-Z50CBEA"
          }
        },
        {
          "description": "Low static pressure ducted (CD3EA): matched single-split column pairs CU-Z25CBEA with CS-Z25CD3EAW",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Unité intérieure / Groupe extérieur\", column 1",
            "excerpt": "Groupe extérieur | CU-Z25CBEA | CU-Z35CBEA | CU-Z50CBEA | CU-Z60CBEA"
          }
        }
      ],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-Z35CBEA",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.33 (printed p.182), row \"Groupe extérieur\", column 2",
        "excerpt": "Groupe extérieur | CU-Z25CBEA | CU-Z35CBEA | CU-Z50CBEA"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 3.5,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Puissance frigorifique Nominale\", column 2",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,50 (0,85 - 3,40) | 3,50 (0,85 - 3,80) | 5,00 (0,90 - 5,70)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Réfrigérant (R32) / éq. CO2\", column 2",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 0,88 / 0,59 | 0,97 / 0,65 | 1,13 / 0,76"
          }
        },
        {
          "key": "airflow",
          "value": 2058,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Débit d’air Froid / Chaud (outdoor, m³/min, cooling value × 60)\", column 2",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 28,7 / 27,2 | 34,3 / 31,8 | 39,7 / 36,4"
          }
        },
        {
          "key": "height",
          "value": 619,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Dimensions HxLxP (outdoor)\", column 2",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "width",
          "value": 824,
          "unit": "mm",
          "condition": "outdoor casing L (width), excluding piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Dimensions HxLxP (outdoor)\", column 2",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "depth",
          "value": 299,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Dimensions HxLxP (outdoor)\", column 2",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Plage de fonctionnement Froid Min ~ Max\", column 2",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 43,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Plage de fonctionnement Froid Min ~ Max\", column 2",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Plage de fonctionnement Chaud Min ~ Max\", column 2",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Plage de fonctionnement Chaud Min ~ Max\", column 2",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Console (CFEA): matched single-split column pairs CU-Z35CBEA with CS-Z35CFEAW",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Unité intérieure / Groupe extérieur\", column 2",
            "excerpt": "Groupe extérieur | CU-Z25CBEA | CU-Z35CBEA | CU-Z50CBEA"
          }
        },
        {
          "description": "Low static pressure ducted (CD3EA): matched single-split column pairs CU-Z35CBEA with CS-Z35CD3EAW",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Unité intérieure / Groupe extérieur\", column 2",
            "excerpt": "Groupe extérieur | CU-Z25CBEA | CU-Z35CBEA | CU-Z50CBEA | CU-Z60CBEA"
          }
        }
      ],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-Z50CBEA",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.33 (printed p.182), row \"Groupe extérieur\", column 3",
        "excerpt": "Groupe extérieur | CU-Z25CBEA | CU-Z35CBEA | CU-Z50CBEA"
      },
      "facts": [
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Réfrigérant (R32) / éq. CO2\", column 3",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 0,88 / 0,59 | 0,97 / 0,65 | 1,13 / 0,76"
          }
        },
        {
          "key": "airflow",
          "value": 2382,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Débit d’air Froid / Chaud (outdoor, m³/min, cooling value × 60)\", column 3",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 28,7 / 27,2 | 34,3 / 31,8 | 39,7 / 36,4"
          }
        },
        {
          "key": "height",
          "value": 695,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Dimensions HxLxP (outdoor)\", column 3",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "width",
          "value": 875,
          "unit": "mm",
          "condition": "outdoor casing L (width), excluding piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Dimensions HxLxP (outdoor)\", column 3",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "depth",
          "value": 320,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Dimensions HxLxP (outdoor)\", column 3",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Plage de fonctionnement Froid Min ~ Max\", column 3",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 43,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Plage de fonctionnement Froid Min ~ Max\", column 3",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Plage de fonctionnement Chaud Min ~ Max\", column 3",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Plage de fonctionnement Chaud Min ~ Max\", column 3",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Console (CFEA): matched single-split column pairs CU-Z50CBEA with CS-Z50CFEAW",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.33 (printed p.182), row \"Unité intérieure / Groupe extérieur\", column 3",
            "excerpt": "Groupe extérieur | CU-Z25CBEA | CU-Z35CBEA | CU-Z50CBEA"
          }
        },
        {
          "description": "Low static pressure ducted (CD3EA): matched single-split column pairs CU-Z50CBEA with CS-Z50CD3EAW",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Unité intérieure / Groupe extérieur\", column 3",
            "excerpt": "Groupe extérieur | CU-Z25CBEA | CU-Z35CBEA | CU-Z50CBEA | CU-Z60CBEA"
          }
        }
      ],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "France availability and current stock are not established by the catalogue.",
        "Nominal cooling capacity differs between matched pair columns; it is not applied to this shared outdoor."
      ]
    },
    {
      "modelReference": "CU-Z60CBEA",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.34 (printed p.184), row \"Groupe extérieur\", column 4",
        "excerpt": "Groupe extérieur | CU-Z25CBEA | CU-Z35CBEA | CU-Z50CBEA | CU-Z60CBEA"
      },
      "facts": [
        {
          "key": "capacityClass",
          "value": 6,
          "unit": "kW",
          "condition": "nominal cooling capacity of the matched kit (EN 14511 nominal conditions)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Puissance frigorifique Nominale\", column 4",
            "excerpt": "Puissance frigorifique | Nominale (min. - max.) | kW | 2,50 (0,85 - 3,20) | 3,50 (0,85 - 4,00) | 5,10 (0,90 - 5,70) | 6,00 (0,90 - 6,50)"
          }
        },
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Réfrigérant (R32) / éq. CO2\", column 4",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 0,88 / 0,59 | 0,97 / 0,65 | 1,13 / 0,76 | 1,13 / 0,76"
          }
        },
        {
          "key": "airflow",
          "value": 2556,
          "unit": "m3/h",
          "condition": "cooling, single published indoor/outdoor flow (fan step not stated; treated as cooling high fan)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Débit d’air Froid / Chaud (outdoor, m³/min, cooling value × 60)\", column 4",
            "excerpt": "Débit d’air | Froid / Chaud | m³/min. | 28,7 / 27,2 | 34,3 / 31,8 | 39,7 / 36,4 | 42,6 / 39,7"
          }
        },
        {
          "key": "height",
          "value": 695,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Dimensions HxLxP (outdoor)\", column 4",
            "excerpt": "Dimensions 6) | HxLxP | mm | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320 | 695 x 875 x 320"
          }
        },
        {
          "key": "width",
          "value": 875,
          "unit": "mm",
          "condition": "outdoor casing L (width), excluding piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Dimensions HxLxP (outdoor)\", column 4",
            "excerpt": "Dimensions 6) | HxLxP | mm | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320 | 695 x 875 x 320"
          }
        },
        {
          "key": "depth",
          "value": 320,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Dimensions HxLxP (outdoor)\", column 4",
            "excerpt": "Dimensions 6) | HxLxP | mm | 542 x 780 x 289 | 619 x 824 x 299 | 695 x 875 x 320 | 695 x 875 x 320"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Plage de fonctionnement Froid Min ~ Max\", column 4",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 43,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Plage de fonctionnement Froid Min ~ Max\", column 4",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +43 | -10 ~ +43 | -10 ~ +43 | -10 ~ +43"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Plage de fonctionnement Chaud Min ~ Max\", column 4",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Plage de fonctionnement Chaud Min ~ Max\", column 4",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Low static pressure ducted (CD3EA): matched single-split column pairs CU-Z60CBEA with CS-Z60CD3EAW",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.34 (printed p.184), row \"Unité intérieure / Groupe extérieur\", column 4",
            "excerpt": "Groupe extérieur | CU-Z25CBEA | CU-Z35CBEA | CU-Z50CBEA | CU-Z60CBEA"
          }
        }
      ],
      "unknowns": [
        "The table prints one cooling airflow without naming the fan step; the simulator uses it as cooling high-fan flow.",
        "Compressor, exchanger and fan-power data are not applied; the simulator keeps generic assumptions.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-2Z35CBE",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.37 (printed p.186), row \"GROUPE EXTÉRIEUR\", column 1",
        "excerpt": "GROUPE EXTÉRIEUR | CU-2Z35CBE CU-2Z41CBE CU-2Z50CBE CU-3Z52CBE CU-3Z68CBE CU-4Z68CBE | CU-4Z80CBE | CU-5Z90CBE"
      },
      "facts": [
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Réfrigérant (R32) / éq. CO2\", column 1",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 1,18 / 0,797 | 1,18 / 0,797 | 1,18 / 0,797 | 1,92 / 1,296 | 2,25 / 1,519 | 2,25 / | 1,519 | 2,72 / 1,836 | 2,72 / 1,836"
          }
        },
        {
          "key": "maximumIndoorUnits",
          "value": 2,
          "unit": "none",
          "condition": "Pièces (rooms) column of the combination matrix",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Combinaisons possibles, Pièces\", column CU-2Z35CBE",
            "excerpt": "CU-2Z35CBE | 3,2 ~ 6,0 kW | • • • • | • • • • | • • • | • 1) • 1) • 1) | • • •"
          }
        },
        {
          "key": "height",
          "value": 619,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 or 95 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Dimensions HxLxP\", column 1",
            "excerpt": "Dimensions 5) | HxLxP | mm | 619 x 824 x 299 619 x 824 x 299 619 x 824 x 299 795 x 875 x 320 795 x 875 x 320 795 x 875 x 320 | 999 x 940 x 340 | 999 x 940 x 340"
          }
        },
        {
          "key": "width",
          "value": 824,
          "unit": "mm",
          "condition": "outdoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Dimensions HxLxP\", column 1",
            "excerpt": "Dimensions 5) | HxLxP | mm | 619 x 824 x 299 619 x 824 x 299 619 x 824 x 299 795 x 875 x 320 795 x 875 x 320 795 x 875 x 320 | 999 x 940 x 340 | 999 x 940 x 340"
          }
        },
        {
          "key": "depth",
          "value": 299,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Dimensions HxLxP\", column 1",
            "excerpt": "Dimensions 5) | HxLxP | mm | 619 x 824 x 299 619 x 824 x 299 619 x 824 x 299 795 x 875 x 320 795 x 875 x 320 795 x 875 x 320 | 999 x 940 x 340 | 999 x 940 x 340"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Froid Min ~ Max\", column 1",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Froid Min ~ Max\", column 1",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Chaud Min ~ Max\", column 1",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Chaud Min ~ Max\", column 1",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Maximum 2 connected indoor units (Pièces column); minimum connected count is not printed for this family",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Combinaisons possibles, Pièces / Groupe extérieur\", column CU-2Z35CBE",
            "excerpt": "CU-2Z35CBE | 3,2 ~ 6,0 kW | • • • • | • • • • | • • • | • 1) • 1) • 1) | • • •"
          }
        },
        {
          "description": "Connected indoor capacity 3.2–6 kW (printed min–max); the simulator applies the maximum as a class-sum ceiling",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Capacité nominale (min. - max.) / Puissance intérieure connectée\", column 1",
            "excerpt": "Capacité nominale (min. - max.) | 3,2 ~ 6,0 kW | 3,2 ~ 6,0 kW | 3,2 ~ 7,7 kW | 4,5 ~ 9,5 kW | 4,5 ~ 11,2 kW | 4,5 ~ 11,5 kW | 4,5 ~ 14,7 kW | 4,5 ~ 18,3 kW"
          }
        }
      ],
      "unknowns": [
        "Outdoor airflow is unpublished for this multi-split; the simulator uses its generic/manual outdoor airflow.",
        "The size/accessory combination matrix (reducers CZ-MA1PA/CZ-MA3PA, tube adapters) is not imported; exact head eligibility stays unknown.",
        "The printed minimum connected indoor capacity is documentary and not enforced.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-2Z41CBE",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.37 (printed p.186), row \"GROUPE EXTÉRIEUR\", column 2",
        "excerpt": "GROUPE EXTÉRIEUR | CU-2Z35CBE CU-2Z41CBE CU-2Z50CBE CU-3Z52CBE CU-3Z68CBE CU-4Z68CBE | CU-4Z80CBE | CU-5Z90CBE"
      },
      "facts": [
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Réfrigérant (R32) / éq. CO2\", column 2",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 1,18 / 0,797 | 1,18 / 0,797 | 1,18 / 0,797 | 1,92 / 1,296 | 2,25 / 1,519 | 2,25 / | 1,519 | 2,72 / 1,836 | 2,72 / 1,836"
          }
        },
        {
          "key": "maximumIndoorUnits",
          "value": 2,
          "unit": "none",
          "condition": "Pièces (rooms) column of the combination matrix",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Combinaisons possibles, Pièces\", column CU-2Z41CBE",
            "excerpt": "2 | CU-2Z41CBE | 3,2 ~ 6,0 kW | • • • • | • • • • | • • • | • 1) • 1) • 1) | • • •"
          }
        },
        {
          "key": "height",
          "value": 619,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 or 95 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Dimensions HxLxP\", column 2",
            "excerpt": "Dimensions 5) | HxLxP | mm | 619 x 824 x 299 619 x 824 x 299 619 x 824 x 299 795 x 875 x 320 795 x 875 x 320 795 x 875 x 320 | 999 x 940 x 340 | 999 x 940 x 340"
          }
        },
        {
          "key": "width",
          "value": 824,
          "unit": "mm",
          "condition": "outdoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Dimensions HxLxP\", column 2",
            "excerpt": "Dimensions 5) | HxLxP | mm | 619 x 824 x 299 619 x 824 x 299 619 x 824 x 299 795 x 875 x 320 795 x 875 x 320 795 x 875 x 320 | 999 x 940 x 340 | 999 x 940 x 340"
          }
        },
        {
          "key": "depth",
          "value": 299,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Dimensions HxLxP\", column 2",
            "excerpt": "Dimensions 5) | HxLxP | mm | 619 x 824 x 299 619 x 824 x 299 619 x 824 x 299 795 x 875 x 320 795 x 875 x 320 795 x 875 x 320 | 999 x 940 x 340 | 999 x 940 x 340"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Froid Min ~ Max\", column 2",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Froid Min ~ Max\", column 2",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Chaud Min ~ Max\", column 2",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Chaud Min ~ Max\", column 2",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Maximum 2 connected indoor units (Pièces column); minimum connected count is not printed for this family",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Combinaisons possibles, Pièces / Groupe extérieur\", column CU-2Z41CBE",
            "excerpt": "2 | CU-2Z41CBE | 3,2 ~ 6,0 kW | • • • • | • • • • | • • • | • 1) • 1) • 1) | • • •"
          }
        },
        {
          "description": "Connected indoor capacity 3.2–6 kW (printed min–max); the simulator applies the maximum as a class-sum ceiling",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Capacité nominale (min. - max.) / Puissance intérieure connectée\", column 2",
            "excerpt": "Capacité nominale (min. - max.) | 3,2 ~ 6,0 kW | 3,2 ~ 6,0 kW | 3,2 ~ 7,7 kW | 4,5 ~ 9,5 kW | 4,5 ~ 11,2 kW | 4,5 ~ 11,5 kW | 4,5 ~ 14,7 kW | 4,5 ~ 18,3 kW"
          }
        }
      ],
      "unknowns": [
        "Outdoor airflow is unpublished for this multi-split; the simulator uses its generic/manual outdoor airflow.",
        "The size/accessory combination matrix (reducers CZ-MA1PA/CZ-MA3PA, tube adapters) is not imported; exact head eligibility stays unknown.",
        "The printed minimum connected indoor capacity is documentary and not enforced.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-2Z50CBE",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.37 (printed p.186), row \"GROUPE EXTÉRIEUR\", column 3",
        "excerpt": "GROUPE EXTÉRIEUR | CU-2Z35CBE CU-2Z41CBE CU-2Z50CBE CU-3Z52CBE CU-3Z68CBE CU-4Z68CBE | CU-4Z80CBE | CU-5Z90CBE"
      },
      "facts": [
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Réfrigérant (R32) / éq. CO2\", column 3",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 1,18 / 0,797 | 1,18 / 0,797 | 1,18 / 0,797 | 1,92 / 1,296 | 2,25 / 1,519 | 2,25 / | 1,519 | 2,72 / 1,836 | 2,72 / 1,836"
          }
        },
        {
          "key": "maximumIndoorUnits",
          "value": 2,
          "unit": "none",
          "condition": "Pièces (rooms) column of the combination matrix",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Combinaisons possibles, Pièces\", column CU-2Z50CBE",
            "excerpt": "CU-2Z50CBE | 3,2 ~ 7,7 kW | • • • • • 1) • 1) | • • • • • 1) • 1) | • • • • 1) • 1) • 1) • 1) • 1) | • • • • 1)"
          }
        },
        {
          "key": "height",
          "value": 619,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 or 95 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Dimensions HxLxP\", column 3",
            "excerpt": "Dimensions 5) | HxLxP | mm | 619 x 824 x 299 619 x 824 x 299 619 x 824 x 299 795 x 875 x 320 795 x 875 x 320 795 x 875 x 320 | 999 x 940 x 340 | 999 x 940 x 340"
          }
        },
        {
          "key": "width",
          "value": 824,
          "unit": "mm",
          "condition": "outdoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Dimensions HxLxP\", column 3",
            "excerpt": "Dimensions 5) | HxLxP | mm | 619 x 824 x 299 619 x 824 x 299 619 x 824 x 299 795 x 875 x 320 795 x 875 x 320 795 x 875 x 320 | 999 x 940 x 340 | 999 x 940 x 340"
          }
        },
        {
          "key": "depth",
          "value": 299,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Dimensions HxLxP\", column 3",
            "excerpt": "Dimensions 5) | HxLxP | mm | 619 x 824 x 299 619 x 824 x 299 619 x 824 x 299 795 x 875 x 320 795 x 875 x 320 795 x 875 x 320 | 999 x 940 x 340 | 999 x 940 x 340"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Froid Min ~ Max\", column 3",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Froid Min ~ Max\", column 3",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Chaud Min ~ Max\", column 3",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Chaud Min ~ Max\", column 3",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Maximum 2 connected indoor units (Pièces column); minimum connected count is not printed for this family",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Combinaisons possibles, Pièces / Groupe extérieur\", column CU-2Z50CBE",
            "excerpt": "CU-2Z50CBE | 3,2 ~ 7,7 kW | • • • • • 1) • 1) | • • • • • 1) • 1) | • • • • 1) • 1) • 1) • 1) • 1) | • • • • 1)"
          }
        },
        {
          "description": "Connected indoor capacity 3.2–7.7 kW (printed min–max); the simulator applies the maximum as a class-sum ceiling",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Capacité nominale (min. - max.) / Puissance intérieure connectée\", column 3",
            "excerpt": "Capacité nominale (min. - max.) | 3,2 ~ 6,0 kW | 3,2 ~ 6,0 kW | 3,2 ~ 7,7 kW | 4,5 ~ 9,5 kW | 4,5 ~ 11,2 kW | 4,5 ~ 11,5 kW | 4,5 ~ 14,7 kW | 4,5 ~ 18,3 kW"
          }
        }
      ],
      "unknowns": [
        "Outdoor airflow is unpublished for this multi-split; the simulator uses its generic/manual outdoor airflow.",
        "The size/accessory combination matrix (reducers CZ-MA1PA/CZ-MA3PA, tube adapters) is not imported; exact head eligibility stays unknown.",
        "The printed minimum connected indoor capacity is documentary and not enforced.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-3Z52CBE",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.37 (printed p.186), row \"GROUPE EXTÉRIEUR\", column 4",
        "excerpt": "GROUPE EXTÉRIEUR | CU-2Z35CBE CU-2Z41CBE CU-2Z50CBE CU-3Z52CBE CU-3Z68CBE CU-4Z68CBE | CU-4Z80CBE | CU-5Z90CBE"
      },
      "facts": [
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Réfrigérant (R32) / éq. CO2\", column 4",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 1,18 / 0,797 | 1,18 / 0,797 | 1,18 / 0,797 | 1,92 / 1,296 | 2,25 / 1,519 | 2,25 / | 1,519 | 2,72 / 1,836 | 2,72 / 1,836"
          }
        },
        {
          "key": "maximumIndoorUnits",
          "value": 3,
          "unit": "none",
          "condition": "Pièces (rooms) column of the combination matrix",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Combinaisons possibles, Pièces\", column CU-3Z52CBE",
            "excerpt": "CU-3Z52CBE | 4,5 ~ 9,5 kW | • • • • • 1) • 1) | • • • • • 1) • 1) | • 1) • 1) • 1) • 1) | • • • • 1)"
          }
        },
        {
          "key": "height",
          "value": 795,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 or 95 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Dimensions HxLxP\", column 4",
            "excerpt": "Dimensions 5) | HxLxP | mm | 619 x 824 x 299 619 x 824 x 299 619 x 824 x 299 795 x 875 x 320 795 x 875 x 320 795 x 875 x 320 | 999 x 940 x 340 | 999 x 940 x 340"
          }
        },
        {
          "key": "width",
          "value": 875,
          "unit": "mm",
          "condition": "outdoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Dimensions HxLxP\", column 4",
            "excerpt": "Dimensions 5) | HxLxP | mm | 619 x 824 x 299 619 x 824 x 299 619 x 824 x 299 795 x 875 x 320 795 x 875 x 320 795 x 875 x 320 | 999 x 940 x 340 | 999 x 940 x 340"
          }
        },
        {
          "key": "depth",
          "value": 320,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Dimensions HxLxP\", column 4",
            "excerpt": "Dimensions 5) | HxLxP | mm | 619 x 824 x 299 619 x 824 x 299 619 x 824 x 299 795 x 875 x 320 795 x 875 x 320 795 x 875 x 320 | 999 x 940 x 340 | 999 x 940 x 340"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Froid Min ~ Max\", column 4",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Froid Min ~ Max\", column 4",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Chaud Min ~ Max\", column 4",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Chaud Min ~ Max\", column 4",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Maximum 3 connected indoor units (Pièces column); minimum connected count is not printed for this family",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Combinaisons possibles, Pièces / Groupe extérieur\", column CU-3Z52CBE",
            "excerpt": "CU-3Z52CBE | 4,5 ~ 9,5 kW | • • • • • 1) • 1) | • • • • • 1) • 1) | • 1) • 1) • 1) • 1) | • • • • 1)"
          }
        },
        {
          "description": "Connected indoor capacity 4.5–9.5 kW (printed min–max); the simulator applies the maximum as a class-sum ceiling",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Capacité nominale (min. - max.) / Puissance intérieure connectée\", column 4",
            "excerpt": "Capacité nominale (min. - max.) | 3,2 ~ 6,0 kW | 3,2 ~ 6,0 kW | 3,2 ~ 7,7 kW | 4,5 ~ 9,5 kW | 4,5 ~ 11,2 kW | 4,5 ~ 11,5 kW | 4,5 ~ 14,7 kW | 4,5 ~ 18,3 kW"
          }
        }
      ],
      "unknowns": [
        "Outdoor airflow is unpublished for this multi-split; the simulator uses its generic/manual outdoor airflow.",
        "The size/accessory combination matrix (reducers CZ-MA1PA/CZ-MA3PA, tube adapters) is not imported; exact head eligibility stays unknown.",
        "The printed minimum connected indoor capacity is documentary and not enforced.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-3Z68CBE",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.37 (printed p.186), row \"GROUPE EXTÉRIEUR\", column 5",
        "excerpt": "GROUPE EXTÉRIEUR | CU-2Z35CBE CU-2Z41CBE CU-2Z50CBE CU-3Z52CBE CU-3Z68CBE CU-4Z68CBE | CU-4Z80CBE | CU-5Z90CBE"
      },
      "facts": [
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Réfrigérant (R32) / éq. CO2\", column 5",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 1,18 / 0,797 | 1,18 / 0,797 | 1,18 / 0,797 | 1,92 / 1,296 | 2,25 / 1,519 | 2,25 / | 1,519 | 2,72 / 1,836 | 2,72 / 1,836"
          }
        },
        {
          "key": "maximumIndoorUnits",
          "value": 3,
          "unit": "none",
          "condition": "Pièces (rooms) column of the combination matrix",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Combinaisons possibles, Pièces\", column CU-3Z68CBE",
            "excerpt": "CU-3Z68CBE | 4,5 ~ 11,2 kW | • • • • • 1) • 1) | • • • • • 1) • 1) • 1) | • 1) • 1) • 1) • 1) • 2) • • • • 1) •"
          }
        },
        {
          "key": "height",
          "value": 795,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 or 95 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Dimensions HxLxP\", column 5",
            "excerpt": "Dimensions 5) | HxLxP | mm | 619 x 824 x 299 619 x 824 x 299 619 x 824 x 299 795 x 875 x 320 795 x 875 x 320 795 x 875 x 320 | 999 x 940 x 340 | 999 x 940 x 340"
          }
        },
        {
          "key": "width",
          "value": 875,
          "unit": "mm",
          "condition": "outdoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Dimensions HxLxP\", column 5",
            "excerpt": "Dimensions 5) | HxLxP | mm | 619 x 824 x 299 619 x 824 x 299 619 x 824 x 299 795 x 875 x 320 795 x 875 x 320 795 x 875 x 320 | 999 x 940 x 340 | 999 x 940 x 340"
          }
        },
        {
          "key": "depth",
          "value": 320,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Dimensions HxLxP\", column 5",
            "excerpt": "Dimensions 5) | HxLxP | mm | 619 x 824 x 299 619 x 824 x 299 619 x 824 x 299 795 x 875 x 320 795 x 875 x 320 795 x 875 x 320 | 999 x 940 x 340 | 999 x 940 x 340"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Froid Min ~ Max\", column 5",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Froid Min ~ Max\", column 5",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Chaud Min ~ Max\", column 5",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Chaud Min ~ Max\", column 5",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Maximum 3 connected indoor units (Pièces column); minimum connected count is not printed for this family",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Combinaisons possibles, Pièces / Groupe extérieur\", column CU-3Z68CBE",
            "excerpt": "CU-3Z68CBE | 4,5 ~ 11,2 kW | • • • • • 1) • 1) | • • • • • 1) • 1) • 1) | • 1) • 1) • 1) • 1) • 2) • • • • 1) •"
          }
        },
        {
          "description": "Connected indoor capacity 4.5–11.2 kW (printed min–max); the simulator applies the maximum as a class-sum ceiling",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Capacité nominale (min. - max.) / Puissance intérieure connectée\", column 5",
            "excerpt": "Capacité nominale (min. - max.) | 3,2 ~ 6,0 kW | 3,2 ~ 6,0 kW | 3,2 ~ 7,7 kW | 4,5 ~ 9,5 kW | 4,5 ~ 11,2 kW | 4,5 ~ 11,5 kW | 4,5 ~ 14,7 kW | 4,5 ~ 18,3 kW"
          }
        }
      ],
      "unknowns": [
        "Outdoor airflow is unpublished for this multi-split; the simulator uses its generic/manual outdoor airflow.",
        "The size/accessory combination matrix (reducers CZ-MA1PA/CZ-MA3PA, tube adapters) is not imported; exact head eligibility stays unknown.",
        "The printed minimum connected indoor capacity is documentary and not enforced.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-4Z68CBE",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.37 (printed p.186), row \"GROUPE EXTÉRIEUR\", column 6",
        "excerpt": "GROUPE EXTÉRIEUR | CU-2Z35CBE CU-2Z41CBE CU-2Z50CBE CU-3Z52CBE CU-3Z68CBE CU-4Z68CBE | CU-4Z80CBE | CU-5Z90CBE"
      },
      "facts": [
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Réfrigérant (R32) / éq. CO2\", column 6",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 1,18 / 0,797 | 1,18 / 0,797 | 1,18 / 0,797 | 1,92 / 1,296 | 2,25 / 1,519 | 2,25 / | 1,519 | 2,72 / 1,836 | 2,72 / 1,836"
          }
        },
        {
          "key": "maximumIndoorUnits",
          "value": 4,
          "unit": "none",
          "condition": "Pièces (rooms) column of the combination matrix",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Combinaisons possibles, Pièces\", column CU-4Z68CBE",
            "excerpt": "CU-4Z68CBE | 4,5 ~ 11,5 kW | • • • • • 1) • 1) | • • • • • 1) • 1) • | • 1) • 1) • 1) • 1) • 2) • • • • 1) •"
          }
        },
        {
          "key": "height",
          "value": 795,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 or 95 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Dimensions HxLxP\", column 6",
            "excerpt": "Dimensions 5) | HxLxP | mm | 619 x 824 x 299 619 x 824 x 299 619 x 824 x 299 795 x 875 x 320 795 x 875 x 320 795 x 875 x 320 | 999 x 940 x 340 | 999 x 940 x 340"
          }
        },
        {
          "key": "width",
          "value": 875,
          "unit": "mm",
          "condition": "outdoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Dimensions HxLxP\", column 6",
            "excerpt": "Dimensions 5) | HxLxP | mm | 619 x 824 x 299 619 x 824 x 299 619 x 824 x 299 795 x 875 x 320 795 x 875 x 320 795 x 875 x 320 | 999 x 940 x 340 | 999 x 940 x 340"
          }
        },
        {
          "key": "depth",
          "value": 320,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Dimensions HxLxP\", column 6",
            "excerpt": "Dimensions 5) | HxLxP | mm | 619 x 824 x 299 619 x 824 x 299 619 x 824 x 299 795 x 875 x 320 795 x 875 x 320 795 x 875 x 320 | 999 x 940 x 340 | 999 x 940 x 340"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Froid Min ~ Max\", column 6",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Froid Min ~ Max\", column 6",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Chaud Min ~ Max\", column 6",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Chaud Min ~ Max\", column 6",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Maximum 4 connected indoor units (Pièces column); minimum connected count is not printed for this family",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Combinaisons possibles, Pièces / Groupe extérieur\", column CU-4Z68CBE",
            "excerpt": "CU-4Z68CBE | 4,5 ~ 11,5 kW | • • • • • 1) • 1) | • • • • • 1) • 1) • | • 1) • 1) • 1) • 1) • 2) • • • • 1) •"
          }
        },
        {
          "description": "Connected indoor capacity 4.5–11.5 kW (printed min–max); the simulator applies the maximum as a class-sum ceiling",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Capacité nominale (min. - max.) / Puissance intérieure connectée\", column 6",
            "excerpt": "Capacité nominale (min. - max.) | 3,2 ~ 6,0 kW | 3,2 ~ 6,0 kW | 3,2 ~ 7,7 kW | 4,5 ~ 9,5 kW | 4,5 ~ 11,2 kW | 4,5 ~ 11,5 kW | 4,5 ~ 14,7 kW | 4,5 ~ 18,3 kW"
          }
        }
      ],
      "unknowns": [
        "Outdoor airflow is unpublished for this multi-split; the simulator uses its generic/manual outdoor airflow.",
        "The size/accessory combination matrix (reducers CZ-MA1PA/CZ-MA3PA, tube adapters) is not imported; exact head eligibility stays unknown.",
        "The printed minimum connected indoor capacity is documentary and not enforced.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-4Z80CBE",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.37 (printed p.186), row \"GROUPE EXTÉRIEUR\", column 7",
        "excerpt": "GROUPE EXTÉRIEUR | CU-2Z35CBE CU-2Z41CBE CU-2Z50CBE CU-3Z52CBE CU-3Z68CBE CU-4Z68CBE | CU-4Z80CBE | CU-5Z90CBE"
      },
      "facts": [
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Réfrigérant (R32) / éq. CO2\", column 7",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 1,18 / 0,797 | 1,18 / 0,797 | 1,18 / 0,797 | 1,92 / 1,296 | 2,25 / 1,519 | 2,25 / | 1,519 | 2,72 / 1,836 | 2,72 / 1,836"
          }
        },
        {
          "key": "maximumIndoorUnits",
          "value": 4,
          "unit": "none",
          "condition": "Pièces (rooms) column of the combination matrix",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Combinaisons possibles, Pièces\", column CU-4Z80CBE",
            "excerpt": "CU-4Z80CBE | 4,5 ~ 14,7 kW | • • • • • 1) • 1) • 3) • • • • • 1) • 1) • • 3) | • 1) • 1) • 1) • 1) • 2) • • • • 1) •"
          }
        },
        {
          "key": "height",
          "value": 999,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 or 95 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Dimensions HxLxP\", column 7",
            "excerpt": "Dimensions 5) | HxLxP | mm | 619 x 824 x 299 619 x 824 x 299 619 x 824 x 299 795 x 875 x 320 795 x 875 x 320 795 x 875 x 320 | 999 x 940 x 340 | 999 x 940 x 340"
          }
        },
        {
          "key": "width",
          "value": 940,
          "unit": "mm",
          "condition": "outdoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Dimensions HxLxP\", column 7",
            "excerpt": "Dimensions 5) | HxLxP | mm | 619 x 824 x 299 619 x 824 x 299 619 x 824 x 299 795 x 875 x 320 795 x 875 x 320 795 x 875 x 320 | 999 x 940 x 340 | 999 x 940 x 340"
          }
        },
        {
          "key": "depth",
          "value": 340,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Dimensions HxLxP\", column 7",
            "excerpt": "Dimensions 5) | HxLxP | mm | 619 x 824 x 299 619 x 824 x 299 619 x 824 x 299 795 x 875 x 320 795 x 875 x 320 795 x 875 x 320 | 999 x 940 x 340 | 999 x 940 x 340"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Froid Min ~ Max\", column 7",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Froid Min ~ Max\", column 7",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Chaud Min ~ Max\", column 7",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Chaud Min ~ Max\", column 7",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Maximum 4 connected indoor units (Pièces column); minimum connected count is not printed for this family",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Combinaisons possibles, Pièces / Groupe extérieur\", column CU-4Z80CBE",
            "excerpt": "CU-4Z80CBE | 4,5 ~ 14,7 kW | • • • • • 1) • 1) • 3) • • • • • 1) • 1) • • 3) | • 1) • 1) • 1) • 1) • 2) • • • • 1) •"
          }
        },
        {
          "description": "Connected indoor capacity 4.5–14.7 kW (printed min–max); the simulator applies the maximum as a class-sum ceiling",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Capacité nominale (min. - max.) / Puissance intérieure connectée\", column 7",
            "excerpt": "Capacité nominale (min. - max.) | 3,2 ~ 6,0 kW | 3,2 ~ 6,0 kW | 3,2 ~ 7,7 kW | 4,5 ~ 9,5 kW | 4,5 ~ 11,2 kW | 4,5 ~ 11,5 kW | 4,5 ~ 14,7 kW | 4,5 ~ 18,3 kW"
          }
        }
      ],
      "unknowns": [
        "Outdoor airflow is unpublished for this multi-split; the simulator uses its generic/manual outdoor airflow.",
        "The size/accessory combination matrix (reducers CZ-MA1PA/CZ-MA3PA, tube adapters) is not imported; exact head eligibility stays unknown.",
        "The printed minimum connected indoor capacity is documentary and not enforced.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-5Z90CBE",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.37 (printed p.186), row \"GROUPE EXTÉRIEUR\", column 8",
        "excerpt": "GROUPE EXTÉRIEUR | CU-2Z35CBE CU-2Z41CBE CU-2Z50CBE CU-3Z52CBE CU-3Z68CBE CU-4Z68CBE | CU-4Z80CBE | CU-5Z90CBE"
      },
      "facts": [
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Réfrigérant (R32) / éq. CO2\", column 8",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 1,18 / 0,797 | 1,18 / 0,797 | 1,18 / 0,797 | 1,92 / 1,296 | 2,25 / 1,519 | 2,25 / | 1,519 | 2,72 / 1,836 | 2,72 / 1,836"
          }
        },
        {
          "key": "maximumIndoorUnits",
          "value": 5,
          "unit": "none",
          "condition": "Pièces (rooms) column of the combination matrix",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Combinaisons possibles, Pièces\", column CU-5Z90CBE",
            "excerpt": "5 | CU-5Z90CBE | 4,5 ~ 18,3 kW | • • • • • 1) • 1) • 3) • • • • • 1) • 1) • • 3) | • 1) • 1) • 1) • 1) • 2) • • • • 1) •"
          }
        },
        {
          "key": "height",
          "value": 999,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 or 95 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Dimensions HxLxP\", column 8",
            "excerpt": "Dimensions 5) | HxLxP | mm | 619 x 824 x 299 619 x 824 x 299 619 x 824 x 299 795 x 875 x 320 795 x 875 x 320 795 x 875 x 320 | 999 x 940 x 340 | 999 x 940 x 340"
          }
        },
        {
          "key": "width",
          "value": 940,
          "unit": "mm",
          "condition": "outdoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Dimensions HxLxP\", column 8",
            "excerpt": "Dimensions 5) | HxLxP | mm | 619 x 824 x 299 619 x 824 x 299 619 x 824 x 299 795 x 875 x 320 795 x 875 x 320 795 x 875 x 320 | 999 x 940 x 340 | 999 x 940 x 340"
          }
        },
        {
          "key": "depth",
          "value": 340,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Dimensions HxLxP\", column 8",
            "excerpt": "Dimensions 5) | HxLxP | mm | 619 x 824 x 299 619 x 824 x 299 619 x 824 x 299 795 x 875 x 320 795 x 875 x 320 795 x 875 x 320 | 999 x 940 x 340 | 999 x 940 x 340"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Froid Min ~ Max\", column 8",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Froid Min ~ Max\", column 8",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46 | -10 ~ +46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Chaud Min ~ Max\", column 8",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Plage de fonctionnement Chaud Min ~ Max\", column 8",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24 | -15/+24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Maximum 5 connected indoor units (Pièces column); minimum connected count is not printed for this family",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Combinaisons possibles, Pièces / Groupe extérieur\", column CU-5Z90CBE",
            "excerpt": "5 | CU-5Z90CBE | 4,5 ~ 18,3 kW | • • • • • 1) • 1) • 3) • • • • • 1) • 1) • • 3) | • 1) • 1) • 1) • 1) • 2) • • • • 1) •"
          }
        },
        {
          "description": "Connected indoor capacity 4.5–18.3 kW (printed min–max); the simulator applies the maximum as a class-sum ceiling",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.37 (printed p.186), row \"Capacité nominale (min. - max.) / Puissance intérieure connectée\", column 8",
            "excerpt": "Capacité nominale (min. - max.) | 3,2 ~ 6,0 kW | 3,2 ~ 6,0 kW | 3,2 ~ 7,7 kW | 4,5 ~ 9,5 kW | 4,5 ~ 11,2 kW | 4,5 ~ 11,5 kW | 4,5 ~ 14,7 kW | 4,5 ~ 18,3 kW"
          }
        }
      ],
      "unknowns": [
        "Outdoor airflow is unpublished for this multi-split; the simulator uses its generic/manual outdoor airflow.",
        "The size/accessory combination matrix (reducers CZ-MA1PA/CZ-MA3PA, tube adapters) is not imported; exact head eligibility stays unknown.",
        "The printed minimum connected indoor capacity is documentary and not enforced.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-2Z50ABEC",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.39 (printed p.188), row \"GROUPE EXTÉRIEUR\", column 1",
        "excerpt": "GROUPE EXTÉRIEUR | CU-2Z50ABEC | CU-3Z75ABEC"
      },
      "facts": [
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.39 (printed p.188), row \"Réfrigérant (R32) / éq. CO2\", column 1",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 1,92 / 1,296 | 2,42 / 1,634"
          }
        },
        {
          "key": "maximumIndoorUnits",
          "value": 2,
          "unit": "none",
          "condition": "Pièces (rooms) column of the combination matrix",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.39 (printed p.188), row \"Combinaisons possibles, Pièces\", column CU-2Z50ABEC",
            "excerpt": "2 | CU-2Z50ABEC | 4,0 ~ 8,5 kW | • | • | • | •"
          }
        },
        {
          "key": "height",
          "value": 795,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 or 95 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.39 (printed p.188), row \"Dimensions HxLxP\", column 1",
            "excerpt": "Dimensions 4) | HxLxP | mm | 795 x 875 x 320 | 795 x 875 x 320"
          }
        },
        {
          "key": "width",
          "value": 875,
          "unit": "mm",
          "condition": "outdoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.39 (printed p.188), row \"Dimensions HxLxP\", column 1",
            "excerpt": "Dimensions 4) | HxLxP | mm | 795 x 875 x 320 | 795 x 875 x 320"
          }
        },
        {
          "key": "depth",
          "value": 320,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.39 (printed p.188), row \"Dimensions HxLxP\", column 1",
            "excerpt": "Dimensions 4) | HxLxP | mm | 795 x 875 x 320 | 795 x 875 x 320"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.39 (printed p.188), row \"Plage de fonctionnement Froid Min ~ Max\", column 1",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +46 | -10 ~ +46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.39 (printed p.188), row \"Plage de fonctionnement Froid Min ~ Max\", column 1",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +46 | -10 ~ +46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -25,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.39 (printed p.188), row \"Plage de fonctionnement Chaud Min ~ Max\", column 1",
            "excerpt": "Chaud Min ~ Max | °C | -25 ~ +24 | -25 ~ +24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.39 (printed p.188), row \"Plage de fonctionnement Chaud Min ~ Max\", column 1",
            "excerpt": "Chaud Min ~ Max | °C | -25 ~ +24 | -25 ~ +24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Maximum 2 connected indoor units (Pièces column); minimum connected count is not printed for this family",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.39 (printed p.188), row \"Combinaisons possibles, Pièces / Groupe extérieur\", column CU-2Z50ABEC",
            "excerpt": "2 | CU-2Z50ABEC | 4,0 ~ 8,5 kW | • | • | • | •"
          }
        },
        {
          "description": "Connected indoor capacity 4–8.5 kW (printed min–max); the simulator applies the maximum as a class-sum ceiling",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.39 (printed p.188), row \"Capacité nominale (min. - max.) / Puissance intérieure connectée\", column 1",
            "excerpt": "Capacité nominale intérieure | 4,0 ~ 8,5 kW (2 sorties) | 4,5 ~ 11,0 kW (3 sorties)"
          }
        }
      ],
      "unknowns": [
        "Outdoor airflow is unpublished for this multi-split; the simulator uses its generic/manual outdoor airflow.",
        "The size/accessory combination matrix (reducers CZ-MA1PA/CZ-MA3PA, tube adapters) is not imported; exact head eligibility stays unknown.",
        "The printed minimum connected indoor capacity is documentary and not enforced.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-3Z75ABEC",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.39 (printed p.188), row \"GROUPE EXTÉRIEUR\", column 2",
        "excerpt": "GROUPE EXTÉRIEUR | CU-2Z50ABEC | CU-3Z75ABEC"
      },
      "facts": [
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.39 (printed p.188), row \"Réfrigérant (R32) / éq. CO2\", column 2",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 1,92 / 1,296 | 2,42 / 1,634"
          }
        },
        {
          "key": "maximumIndoorUnits",
          "value": 3,
          "unit": "none",
          "condition": "Pièces (rooms) column of the combination matrix",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.39 (printed p.188), row \"Combinaisons possibles, Pièces\", column CU-3Z75ABEC",
            "excerpt": "3 | CU-3Z75ABEC | 4,5 ~ 11,0 kW | • | • | • | •"
          }
        },
        {
          "key": "height",
          "value": 795,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 or 95 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.39 (printed p.188), row \"Dimensions HxLxP\", column 2",
            "excerpt": "Dimensions 4) | HxLxP | mm | 795 x 875 x 320 | 795 x 875 x 320"
          }
        },
        {
          "key": "width",
          "value": 875,
          "unit": "mm",
          "condition": "outdoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.39 (printed p.188), row \"Dimensions HxLxP\", column 2",
            "excerpt": "Dimensions 4) | HxLxP | mm | 795 x 875 x 320 | 795 x 875 x 320"
          }
        },
        {
          "key": "depth",
          "value": 320,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.39 (printed p.188), row \"Dimensions HxLxP\", column 2",
            "excerpt": "Dimensions 4) | HxLxP | mm | 795 x 875 x 320 | 795 x 875 x 320"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.39 (printed p.188), row \"Plage de fonctionnement Froid Min ~ Max\", column 2",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +46 | -10 ~ +46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.39 (printed p.188), row \"Plage de fonctionnement Froid Min ~ Max\", column 2",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +46 | -10 ~ +46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -25,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.39 (printed p.188), row \"Plage de fonctionnement Chaud Min ~ Max\", column 2",
            "excerpt": "Chaud Min ~ Max | °C | -25 ~ +24 | -25 ~ +24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.39 (printed p.188), row \"Plage de fonctionnement Chaud Min ~ Max\", column 2",
            "excerpt": "Chaud Min ~ Max | °C | -25 ~ +24 | -25 ~ +24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "Maximum 3 connected indoor units (Pièces column); minimum connected count is not printed for this family",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.39 (printed p.188), row \"Combinaisons possibles, Pièces / Groupe extérieur\", column CU-3Z75ABEC",
            "excerpt": "3 | CU-3Z75ABEC | 4,5 ~ 11,0 kW | • | • | • | •"
          }
        },
        {
          "description": "Connected indoor capacity 4.5–11 kW (printed min–max); the simulator applies the maximum as a class-sum ceiling",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.39 (printed p.188), row \"Capacité nominale (min. - max.) / Puissance intérieure connectée\", column 2",
            "excerpt": "Capacité nominale intérieure | 4,0 ~ 8,5 kW (2 sorties) | 4,5 ~ 11,0 kW (3 sorties)"
          }
        }
      ],
      "unknowns": [
        "Outdoor airflow is unpublished for this multi-split; the simulator uses its generic/manual outdoor airflow.",
        "The size/accessory combination matrix (reducers CZ-MA1PA/CZ-MA3PA, tube adapters) is not imported; exact head eligibility stays unknown.",
        "The printed minimum connected indoor capacity is documentary and not enforced.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-2TZ41TBE",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.40 (printed p.189), row \"GROUPE EXTÉRIEUR\", column 1",
        "excerpt": "GROUPE EXTÉRIEUR | CU-2TZ41TBE | CU-2TZ50TBE | CU-3TZ52TBE"
      },
      "facts": [
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Réfrigérant (R32) / éq. CO2\", column 1",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 0,9 / 0,6075 | 0,9 / 0,6075 | 2,1 / 1,4175"
          }
        },
        {
          "key": "maximumIndoorUnits",
          "value": 2,
          "unit": "none",
          "condition": "Pièces (rooms) column of the combination matrix",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Combinaisons possibles, Pièces\", column CU-2TZ41TBE",
            "excerpt": "CU-2TZ41TBE | 3,2 ~ 6,0 kW | • | • | • | •"
          }
        },
        {
          "key": "height",
          "value": 542,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 or 95 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Dimensions HxLxP\", column 1",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 795 x 875 x 320"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Dimensions HxLxP\", column 1",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 795 x 875 x 320"
          }
        },
        {
          "key": "depth",
          "value": 289,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Dimensions HxLxP\", column 1",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 795 x 875 x 320"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Plage de fonctionnement Froid Min ~ Max\", column 1",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +46 | -10 ~ +46 | -10 ~ +46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Plage de fonctionnement Froid Min ~ Max\", column 1",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +46 | -10 ~ +46 | -10 ~ +46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Plage de fonctionnement Chaud Min ~ Max\", column 1",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Plage de fonctionnement Chaud Min ~ Max\", column 1",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "At least 2 indoor units must be physically connected; maximum 2",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Combinaisons possibles, Pièces / Groupe extérieur\", column CU-2TZ41TBE",
            "excerpt": "CU-2TZ41TBE | 3,2 ~ 6,0 kW | • | • | • | •"
          }
        },
        {
          "description": "Connected indoor capacity 3.2–6 kW (printed min–max); the simulator applies the maximum as a class-sum ceiling",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Capacité nominale (min. - max.) / Puissance intérieure connectée\", column 1",
            "excerpt": "Capacité nominale (min. - max.) | 3,2 ~ 6,0 kW | 3,2 ~ 7,7 kW | 4,5 ~ 9,5 kW"
          }
        }
      ],
      "unknowns": [
        "Outdoor airflow is unpublished for this multi-split; the simulator uses its generic/manual outdoor airflow.",
        "The size/accessory combination matrix (reducers CZ-MA1PA/CZ-MA3PA, tube adapters) is not imported; exact head eligibility stays unknown.",
        "The printed minimum connected indoor capacity is documentary and not enforced.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-2TZ50TBE",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.40 (printed p.189), row \"GROUPE EXTÉRIEUR\", column 2",
        "excerpt": "GROUPE EXTÉRIEUR | CU-2TZ41TBE | CU-2TZ50TBE | CU-3TZ52TBE"
      },
      "facts": [
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Réfrigérant (R32) / éq. CO2\", column 2",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 0,9 / 0,6075 | 0,9 / 0,6075 | 2,1 / 1,4175"
          }
        },
        {
          "key": "maximumIndoorUnits",
          "value": 2,
          "unit": "none",
          "condition": "Pièces (rooms) column of the combination matrix",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Combinaisons possibles, Pièces\", column CU-2TZ50TBE",
            "excerpt": "CU-2TZ50TBE | 3,2 ~ 7,7 kW | • | • | • | • | • | •"
          }
        },
        {
          "key": "height",
          "value": 542,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 or 95 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Dimensions HxLxP\", column 2",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 795 x 875 x 320"
          }
        },
        {
          "key": "width",
          "value": 780,
          "unit": "mm",
          "condition": "outdoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Dimensions HxLxP\", column 2",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 795 x 875 x 320"
          }
        },
        {
          "key": "depth",
          "value": 289,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Dimensions HxLxP\", column 2",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 795 x 875 x 320"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Plage de fonctionnement Froid Min ~ Max\", column 2",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +46 | -10 ~ +46 | -10 ~ +46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Plage de fonctionnement Froid Min ~ Max\", column 2",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +46 | -10 ~ +46 | -10 ~ +46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Plage de fonctionnement Chaud Min ~ Max\", column 2",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Plage de fonctionnement Chaud Min ~ Max\", column 2",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "At least 2 indoor units must be physically connected; maximum 2",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Combinaisons possibles, Pièces / Groupe extérieur\", column CU-2TZ50TBE",
            "excerpt": "CU-2TZ50TBE | 3,2 ~ 7,7 kW | • | • | • | • | • | •"
          }
        },
        {
          "description": "Connected indoor capacity 3.2–7.7 kW (printed min–max); the simulator applies the maximum as a class-sum ceiling",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Capacité nominale (min. - max.) / Puissance intérieure connectée\", column 2",
            "excerpt": "Capacité nominale (min. - max.) | 3,2 ~ 6,0 kW | 3,2 ~ 7,7 kW | 4,5 ~ 9,5 kW"
          }
        }
      ],
      "unknowns": [
        "Outdoor airflow is unpublished for this multi-split; the simulator uses its generic/manual outdoor airflow.",
        "The size/accessory combination matrix (reducers CZ-MA1PA/CZ-MA3PA, tube adapters) is not imported; exact head eligibility stays unknown.",
        "The printed minimum connected indoor capacity is documentary and not enforced.",
        "France availability and current stock are not established by the catalogue."
      ]
    },
    {
      "modelReference": "CU-3TZ52TBE",
      "unitType": "outdoor",
      "status": "current",
      "identityEvidence": {
        "sourceId": "panasonic-fr-rac-2026",
        "locator": "PDF p.40 (printed p.189), row \"GROUPE EXTÉRIEUR\", column 3",
        "excerpt": "GROUPE EXTÉRIEUR | CU-2TZ41TBE | CU-2TZ50TBE | CU-3TZ52TBE"
      },
      "facts": [
        {
          "key": "refrigerant",
          "value": "R32",
          "unit": "none",
          "condition": "row label \"Réfrigérant (R32) / éq. CO2\" with a per-column factory charge",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Réfrigérant (R32) / éq. CO2\", column 3",
            "excerpt": "Réfrigérant (R32) / éq. CO2 | kg / T | 0,9 / 0,6075 | 0,9 / 0,6075 | 2,1 / 1,4175"
          }
        },
        {
          "key": "maximumIndoorUnits",
          "value": 3,
          "unit": "none",
          "condition": "Pièces (rooms) column of the combination matrix",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Combinaisons possibles, Pièces\", column CU-3TZ52TBE",
            "excerpt": "3 | CU-3TZ52TBE | 4,5 ~ 9,5 kW | • | • | • | • | • | •"
          }
        },
        {
          "key": "height",
          "value": 795,
          "unit": "mm",
          "condition": "outdoor casing H; footnote adds 70 or 95 mm for piping connections",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Dimensions HxLxP\", column 3",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 795 x 875 x 320"
          }
        },
        {
          "key": "width",
          "value": 875,
          "unit": "mm",
          "condition": "outdoor casing L (width)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Dimensions HxLxP\", column 3",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 795 x 875 x 320"
          }
        },
        {
          "key": "depth",
          "value": 320,
          "unit": "mm",
          "condition": "outdoor casing P (depth)",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Dimensions HxLxP\", column 3",
            "excerpt": "Dimensions 5) | HxLxP | mm | 542 x 780 x 289 | 542 x 780 x 289 | 795 x 875 x 320"
          }
        },
        {
          "key": "coolingOutdoorMinimum",
          "value": -10,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Plage de fonctionnement Froid Min ~ Max\", column 3",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +46 | -10 ~ +46 | -10 ~ +46"
          }
        },
        {
          "key": "coolingOutdoorMaximum",
          "value": 46,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Plage de fonctionnement Froid Min ~ Max\", column 3",
            "excerpt": "Froid Min ~ Max | °C | -10 ~ +46 | -10 ~ +46 | -10 ~ +46"
          }
        },
        {
          "key": "heatingOutdoorMinimum",
          "value": -15,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Plage de fonctionnement Chaud Min ~ Max\", column 3",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24"
          }
        },
        {
          "key": "heatingOutdoorMaximum",
          "value": 24,
          "unit": "degC",
          "condition": "outdoor temperature as printed (°C); dry/wet-bulb basis not stated in the table",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Plage de fonctionnement Chaud Min ~ Max\", column 3",
            "excerpt": "Chaud Min ~ Max | °C | -15/+24 | -15/+24 | -15/+24"
          }
        }
      ],
      "ratings": [],
      "compatibility": [
        {
          "description": "At least 2 indoor units must be physically connected; maximum 3",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Combinaisons possibles, Pièces / Groupe extérieur\", column CU-3TZ52TBE",
            "excerpt": "3 | CU-3TZ52TBE | 4,5 ~ 9,5 kW | • | • | • | • | • | •"
          }
        },
        {
          "description": "Connected indoor capacity 4.5–9.5 kW (printed min–max); the simulator applies the maximum as a class-sum ceiling",
          "evidence": {
            "sourceId": "panasonic-fr-rac-2026",
            "locator": "PDF p.40 (printed p.189), row \"Capacité nominale (min. - max.) / Puissance intérieure connectée\", column 3",
            "excerpt": "Capacité nominale (min. - max.) | 3,2 ~ 6,0 kW | 3,2 ~ 7,7 kW | 4,5 ~ 9,5 kW"
          }
        }
      ],
      "unknowns": [
        "Outdoor airflow is unpublished for this multi-split; the simulator uses its generic/manual outdoor airflow.",
        "The size/accessory combination matrix (reducers CZ-MA1PA/CZ-MA3PA, tube adapters) is not imported; exact head eligibility stays unknown.",
        "The printed minimum connected indoor capacity is documentary and not enforced.",
        "France availability and current stock are not established by the catalogue."
      ]
    }
  ],
  "unresolvedReferences": []
}
