# R32 engine implementation and validation record

Status: implemented live generic prototype; final guarded scientific regression passed, with independent bounded acceptance and browser integration recorded separately, 2026-10-10. This is **not a calibrated Daikin model**. Prototype acceptance concerns the exercised reduced model and runtime cases; future empirical validation is a separate requirement for broader accuracy claims. Owner-declared hardware metadata does not supply compressor maps, coil geometry or proprietary control laws. The scientific specification remains the reference; the reduced-order implementation choices below identify its concrete assumptions and current boundaries.

## API and execution

`src/engine/index.ts` exports `HeatPumpEngine`, `defaultEngineConfig`, `Properties`, `loadPropertyService`, `solveCycle` and SI-typed interfaces. Construct one `Properties` service from the pinned self-hosted CoolProp 8.0.0 ESM/WASM factory, then `new HeatPumpEngine(properties, config)`. `step(seconds)` accepts 0–60 simulated seconds and subdivides using `numerics.maxStepSeconds` (default 0.25 s). The caller owns real-time accumulation, acceleration and worker backpressure. A backend failure retains the last accepted inventories, clears operating outputs and returns a fault snapshot without querying a failed backend again. All moist-air outlet calculations occur before committing the candidate substep. The browser now accumulates requested wall-time progress and submits batches of one to four whole 0.25 s physical steps, targeting roughly 100 ms of measured work with one request in flight. Outstanding requested time is capped at one simulated second and discarded on pause, speed change or reset; it is never counted as completed time. Only actual worker outputs advance the clock. An achieved-rate reading accompanies the speed selector. Configuration waits for the current bounded batch; expensive individual physical steps can still exceed the target wall-time budget. `snapshot`, `getConfig`, `updateConfig` and `reset` support integration.

The public worker selects the project-built CoolProp 8.0.0 exact HEOS R32 facade in `public/vendor/coolprop-safe/`. Its six native C ABI operations catch update, getter, scalar-property and humid-air exceptions inside C++, returning ordinary JavaScript errors. Failed updates/getters invalidate all native readouts; valid updates reconstruct a failed EOS instance. Computed positive T/p/density validate each update, and the property service retains its prior computed-flash bounds. The guarded state supplies T/h/s/density/quality, cp, viscosity and sound speed without a second scalar flash. A failed property read clears remembered inputs so even a subsequent identical-input uncached read reflashes. Derivative and unsupported-pair outputs still use guarded scalar `PropsSI`. The original artifact remains available for comparison; only that unguarded embind path retains its required computed-property preflight. No unsafe native exception is intentionally allowed across either supported path. This exact-backend change adds no interpolation tables or altered physical tolerance.

Both artifacts use actual `HAPropsSI` for moist-air properties. Its relative-humidity convention below 0°C follows the pinned backend (saturation over ice); weather observations using saturation over liquid water require conversion before being interpreted as that same fraction. Pure R32 raw quality and mass quality coincide; this is **not a mixture implementation**. Single-phase quality is null. EOS calls and bounded exact-input caching introduce no interpolated property model. Build inputs, native boundary, tested failure/recovery behavior and artifact/license hashes are in [the guarded backend record](../tools/coolprop-safe/README.md) and [independent review](../reviews/guarded-backend-science-review.md). Terminating a worker discards its WASM state; reusable states also support explicit deletion. Backend acceptance does not open the experimental charge gate.

## Refrigerant cycle and pressure/controller closure

Compressor refrigerant work is `m(h_discharge−h_suction)` with `h_discharge=h_suction+(h_isentropic−h_suction)/eta_is`. Electrical compressor input is refrigerant work divided by assumed drive efficiency; its additional loss goes outdoors. Mass throughput is `rho_suction * displacement * speed * eta_vol`. Constant efficiencies are generic parameters, not a manufacturer map. Refrigerant circulation is quasisteady against evolving thermal/moisture storage at each accepted step. Reversal dwell does not resolve pressure equalization, finite refrigerant transit, accumulator inventory or distributed charge transients; these are outside this reduced stage.

The refrigerant/metal conductance relation is `UA = m ∫dh/|T_ref(p,h)−T_metal|`. Pure-fluid latent zones integrate exactly. Sensible zones use real EOS cp with Gaussian quadrature in `log|T−T_metal|`, avoiding poorly resolved terminal pinches. Nonpositive terminal approaches are rejected. Coil pressure drop is excluded inside the heat exchanger; field-line pressure changes remain distinct. Pressure solve uses safeguarded Newton iteration, explicit envelope checks, continuation and residuals in watts.

The 2026-10-10 speed correction replaces unconditional 35-step outlet bisection with phase-local exact latent inversion and bracketed sensible Newton. Completed phase integrals are not repeated; the final sensible zone is explored in at most 0.5-log-approach panels only as far as required. Four-node Gaussian quadrature improves partition consistency near the upper subcritical domain. A positive-cp, monotone-temperature bound limits the inverse root's heat uncertainty to 1 µW; quadrature and the existing terminal truncation remain separate approximations. Work is bounded by 128 path panels and 60 inverse iterations. A prior pressure Jacobian may supply the first correction; invalid or unhelpful directions retry a fresh finite-difference Jacobian, and every returned cycle still passes fresh original EOS/pressure residuals. No physical timestep, state or conservation tolerance changed. Focused tests include 144 old-bisection/pressure-perturbation comparisons within 100 µW, stale-slope recovery and identical full batched/unbatched thermal/controller outputs. Independent Gauss4→8 checks across those 144 points changed heat by at most 2.26 µW. Broader regression evidence and current performance are recorded in `PROGRESS.md` and `reviews/simulation-speed-browser-results.json`.

Heating initially targets 3 K suction superheat and 1 K branch-local subcooling. Branch flows come from their respective coil conductances and metal temperatures; the shared low/high pressures close summed compressor mass flow and the outdoor evaporator conductance. The outdoor EEV receives the mass-weighted returning branch enthalpy, then throttles isenthalpically.

Cooling uses complementary control regimes: normally it targets subcooling while requiring at least 8 K saturation-temperature lift; if that target is infeasible, it holds the minimum lift and allows the outdoor-condenser outlet to float from actual finite conductance. Reverse defrost tries the floating regime first. The minimum lift is a declared generic control assumption. It releases an impossible subcooling target while a reversed outdoor condenser is still cold. This controller is not inferred from Daikin firmware. For idealized zero-length/zero-elevation piping, cooling and defrost allocate total flow among open EEVs in proportion to refrigerant-side UA. Each branch uses a forward finite-UA outlet; a warm branch can return superheated vapor while a cold branch returns wet refrigerant. Mass-weighted mixing supplies actual compressor suction enthalpy. The two pressure residuals enforce mixed suction superheat and outdoor exchanger closure; actual suction density is checked against compressor volumetric throughput before acceptance. Individual branches do not all receive an imposed 3 K superheat. This declared generic allocation resolves retained unequal coil temperatures after adding rooms without resetting their inventories. With physical field lines, cooling currently retains the separate common-compressor-suction target/inverse-branch-flow controller described below; allocation through unequal pressure-loss branches is not implemented. Physical piping remains an advanced bounded option. The outdoor evaporator and condenser both use forward outlet enthalpy closure. The 1e−5 K resolution is above the observed EOS PT/PH roundtrip error (~1.4e−7 K). At a terminal approach below 1e−5 K the forward integration returns its numerical limiting outlet, with heat error bounded by `m cp 1e−5`; this does not discard latent energy or warm the metal. Defrost compressor frequency defaults to an assumed 35 revolutions/s; it is separately configurable.

The generic search domain allows evaporating saturation temperatures −40…45°C and condensing temperatures up to 65°C, subject to the independent subcritical pressure, discharge-temperature and pressure-ratio guards. The 45°C upper bound permits defrost evaporation from retained indoor metal around 40°C: the former arbitrary 30°C bound rejected an otherwise admissible reverse cycle. These bounds are model coverage assumptions, not a verified compressor operating envelope.

A reported common heating `condenserOutlet` is the hypothetical high-pressure control target; with physical lines, **branch-specific coil outlets and actual mixed expansion enthalpy are authoritative**. One representative state cannot describe all branch pipes. `pressureDropsPa` reports the sum of Darcy friction contributions per branch, excluding static and acceleration terms, which are nevertheless used in state transport.

## Physical field pipes

Each active branch has a gas line and small line, each with the configured one-way length. Heating traverses hot gas toward the indoor condenser and liquid back toward the outdoor EEV. Cooling traverses two-phase refrigerant from the outdoor EEV toward the indoor evaporator and gas back to the shared compressor suction. Connection names do not guarantee phase. Cooling EEV outlet pressure is solved to overcome its small-line pressure loss; the branch return target is shared compressor suction superheat, not an invented individual manufacturer EEV map.

The distributed pipe model solves static pressure and static enthalpy using HEOS density and temperature, insulation conductance, gravity, Darcy friction and homogeneous acceleration. In flow direction:

- `dh = U'_ins (T_ambient−T_mean) dx/m − g dz`;
- `dp = −f (dx/D) G²/(2 rho_mean) − rho_mean g dz − G² Δ(1/rho)`.

The reverse gas-line integration obeys the same actual-flow equations. Heat lost by both lines goes to the outdoor boundary. Paired upward/downward gravitational energy cancels around the loop. Therefore the nonzero-line cycle invariant is `Q_cond−Q_evap+Q_line,out−P_ref=0`, rather than omitting line heat. The integrated system ledger includes this heat separately from air-coil exchange.

Single-phase friction uses `64/Re` below 2000 and Haaland turbulent friction, with a declared interpolation through the uncertain 2000–4000 transition. Generic copper roughness is 1.5 micrometres. Two-phase viscosity uses the McAdams harmonic mixture approximation and density assumes equal phase velocities in thermodynamic equilibrium. The decomposition into friction, acceleration and gravity, and the need to distinguish slip-dependent qualities, are documented in the [Modelica Standard Library pressure-loss documentation](https://doc.modelica.org/Modelica%204.0.0/Resources/helpDymola/Modelica_Fluid_Dissipation_Utilities_SharedDocumentation_PressureLoss_StraightPipe.html). This implementation **does not implement that library's Friedel/Chisholm correlations**. A homogeneous model is a reduced physical approximation; refrigerant two-phase experiments distinguish homogeneous and separated-flow alternatives, so it must not be presented as a validated R32 field-pipe prediction. [NIST refrigerant pressure-drop research](https://tsapps.nist.gov/publication/get_pdf.cfm?pub_id=860849).

Coverage guards reject nonconverging local momentum equations, single-phase Mach >0.3, friction exceeding 20% of local pressure, and homogeneous two-phase momentum sensitivity above 0.3. Static-enthalpy transport neglects kinetic-energy changes: a guard limits local kinetic energy to 0.5% of saturation latent enthalpy. This is a quantified low-kinetic-energy approximation, not exact total stagnation-energy transport. The friction and heat effects remain quantitatively uncertain without pipe/regime-specific experimental comparison. Slip, fittings, oil, distributed inventory/charge, pipe-wall transient storage and sonic flow are excluded. The entire field line is assumed exposed to outdoor ambient; actual wall/indoor routing is unknown. Elevation is a configurable scenario assumption, not inferred from line length. Exact inside diameters require the actual wall thickness; manufacturer family minimum-wall evidence does not establish installed copper thickness.

## Rooms, air and coil storage

Each room retains dry-air mass, air enthalpy, humidity ratio, fabric temperature and indoor metal temperature. Room energy evolves in the constant-pressure moist-air convention; full air enthalpy flux carries vapor caloric energy. Envelope conductance couples outdoor temperature to the air node; independent air/fabric exchange adds thermal inertia. Ventilation carries actual outdoor enthalpy and humidity ratio. No arbitrary capacity-per-square-metre heat term is used.

Air/metal exchange uses a contact/bypass effectiveness `1−exp(−UA_air/(m_dry cp))`, with a generic unity Lewis-number contact assumption. Condensation removes water from room vapor and drains its liquid sensible enthalpy at the surface temperature. Indoor fan power enters room air separately from coil heat; its outlet temperature increment uses actual moist-air enthalpy. The signed useful room heat includes coil-to-air flux plus indoor fan heat. Indoor icing, fog/supersaturation and negative water inventories are rejected, not silently clipped. Fan-stopped forced outlet temperatures are null; finite natural exchange with room air and stored metal continues.

The outdoor metal and retained water/ice share a single equilibrium temperature. Stored energy includes metal sensible energy and film enthalpy with zero liquid enthalpy at 0°C, `h_ice=−L_f+c_ice T`, `h_liquid=c_water T`. Mixed ice/liquid inventory has a genuine 0°C latent plateau. Deposition/evaporation uses full air enthalpy exchange; drainage alone exports liquid enthalpy. Evaporation is limited by available liquid and accounts its endpoint flux exactly, retaining any existing ice. Ice sublimation is explicitly excluded from this stage; dry air cannot remove retained ice before melting, so this boundary differs from the full planned model. No duplicated evaporation enthalpy term is added. Melting is diagnosed from actual ice decline; the governing energy balance pays fusion energy. Defrost stops fans, reverses refrigerant heat signs, receives finite natural-convection and indoor-metal energy, and terminates after the ice has melted and metal reaches the declared target. Timeout conserves retained inventory and emits a fault. Automatic trigger/dwell timings are generic assumptions.

Cleanliness uses explicit `room.cleanFraction` / `outdoor.cleanFraction`, 0.10–1.00 (default1). It scales air mass flow and air-side conductance as a remaining-clear-area surrogate. Outdoor clearance multiplies dirt clearance by frost passage clearance; frost adds a conduction resistance. Refrigerant UA is unaffected. Forced fan consumption stays rated constant because a measured fan/system curve is unavailable; applying a variable-speed cubic affinity law to obstruction would be unjustified. This surrogate supplies interpretable sensitivity, not a calibrated dirt-vs-fan-flow curve.

## Configuration changes and accounting

Initial room temperature/RH apply only on reset or newly added rooms. Other edits preserve existing rooms by ID, their local T/w/fabric/metal, and outdoor ice/water/metal state. A volume change inserts/removes air mass while retaining T/w, and a capacity change inserts/removes the corresponding stored energy. These changes are explicit configuration boundary impulses. Active thermostat/min-on history survives ordinary edits. Disabling every room overrides minimum-on operation and immediately stops running, reversal, defrost or drainage into idle, with no refrigerant cycle, forced fans or supply-air readings. Stored inventories and simulated time survive this edit; passive coil/room heat exchange, envelope, ventilation and natural outdoor film evolution continue during subsequent idle steps. If disabling the last active room leaves other enabled rooms without demand, the minimum-on hold cannot retain a refrigerant path: operation enters idle and starts minimum-off time. Soft thermostat crossings still retain enabled prior paths for minimum-on. Re-enabling or a new room demand respects minimum-off time. If retained frost still satisfies the trigger, restart goes through reversal before defrost; completed drainage clears the preceding heating-runtime trigger. This is a generic user-override policy, not an asserted manufacturer control sequence. Reset explicitly clears inventories and starts a new ledger.

The independent global ledger compares the change in actual room air/fabric/metal and outdoor combined storage against integrated electricity, outdoor air/line exchange, drive/auxiliary losses, drains, envelope, ventilation and configuration boundaries. It also balances room vapor plus outdoor water against ventilation, drains and deposition/evaporation. It is not constructed solely from `Q_cond−Q_evap=P_comp`. COP is null in idle/reversal/defrost/draining, and uses signed useful room heat only when its sign matches the requested normal mode. Large startup differences between refrigerant heat and useful air heat are physical metal storage.

## Verification record and remaining gates

Latest exact guarded-backend acceptance (2026-10-10): **25 Reference, 7 property-service, 7 focused coil/nozzle and 17 inventory-core checks passed**. Reference regressions include natural frost/defrost, heating return, cooling and timestep refinement. The public worker selected the guarded artifact after five real-worker pacing checks and production/root-subdirectory entry checks passed. Measured active owner-preset requested-50× throughput was approximately 13×. See [the current verification record](../reviews/guarded-backend-verification-results.json). The full engine test glob also includes experimental charge acceptance tests with open gates; these numerical passes do not certify sustained owner operation or a complete charged frost cycle.

Historical Reference milestone before this backend promotion:

Build/test command: `node_modules/.bin/tsc -p tests/engine/tsconfig.json && node --test tests/engine/*.test.mjs`. Tests use the actual pinned WASM and HA backend. They cover pressure/mass/energy signs, phase-aware pinches, 1/3/5 branch cases, physical lines, finite latent melt energy, wet cooling, configuration inventory changes, fan-off states, min-on control, mode reversal, automatic frost/defrost and timestep halving. Observed guarded milestone full run: **21/21 passed, zero failures/cancellations**, 2,393,628.9 ms (39 min 53.6 s). The process started after the density-preflight edit and includes both real backend recovery tests and all eleven dynamic cases. The subsequently added unavailable-backend fault-snapshot test passed separately; the strengthened six-fixture Kelvin/EEV/total-reservoir entropy assertions also passed in a focused rerun. The per-room Off follow-up adds a real-EOS regression covering all-Off during naturally initiated defrost and reversal, exact instantaneous inventory/time retention, passive idle evolution, minimum-off delay and single-branch re-enable. A second Off regression checks disabling the last active room while other rooms remain enabled without demand, then a new room demand during minimum-off. Current files contain 24 distinct tests. TypeScript emission passed, then the focused command `node --test --test-name-pattern='all Off|last active room|configuration edits|unavailable property' tests/engine/dynamics.test.mjs` passed **4/4**, zero failures/cancellations, in 9,966.5 ms. This controller-only follow-up does not repeat the unchanged 40-minute integration suite. Historical pre-density input-T-echo guard failures remain historical evidence and are not counted as guarded acceptance.

Independently observed final exact warm-owner trajectory (rooms45/75/50 m³, envelope60/85/70 W/K, initial20°C, targets23°C, outdoor3°C/85%RH, default natural frost timings): defrost starts303.25 s with Te31.2713°C; draining starts338.5 s with zero ice, retained liquid0.0835267 kg and metal5.00686°C; heating resumes351.5 s retaining0.0535123 kg liquid. Reviewer assertions cover actual vapor compressor suction, shared mass closure, signed heat, latent plateau and finite melt energy. Maximum independent global energy residual2.76e−7 J and water residual2.23e−15 kg. No metal/film reset or altered trigger/setpoint is used. The separate owner cooling→add-five unequal-metal regression also passed independently, including wet existing branches, warm new vapor branches and positive mixing entropy. [Independent engine review](../reviews/engine-science-review.md).

Observed safe-boundary benchmark: `node tests/engine/benchmark.mjs`, local Node24 with concurrent scientific validation, nine 0.25 s steps per case. These are bounded wall-clock measurements, not an isolated machine/browser throughput guarantee. Startup and continuation include density preflight and public derivative queries. All successful cases had integrated energy residual magnitude below 1e−7 J and water residual below 5e−16 kg.

| Piping / branches | Heating cold / warm p50 / warm p95 (ms) | Cooling cold / warm p50 / warm p95 (ms) |
|---|---:|---:|
| Idealized / 1 | 811 / 430 / 432 | 980 / 288 / 1059 |
| Idealized / 3 | 665 / 400 / 415 | 661 / 421 / 431 |
| Idealized / 5 | 767 / 532 / 560 | 550 / 476 / 483 |
| Physical / 1 | 3749 / 1297 / 1317 | rejected after 35976 ms |
| Physical / 3 | 4989 / 2051 / 2074 | 12666 / 7975 / 8063 |
| Physical / 5 | 6220 / 3933 / 4003 | 11736 / 7155 / 7242 |

The physical benchmark uses one-way lengths 14/6.5/7.5/10/8 m, gas inside diameter 7.92 mm for branch 1 and 11.1 mm for the others, small-line inside diameter 4.75 mm, zero elevation and generic insulation conductance. It is a declared scenario, not evidence of the installed wall thickness. Heating starts at outdoor 3°C/85%RH and rooms20°C/set21°C; cooling starts at outdoor32°C and rooms27°C/set24°C. Physical one-branch cooling at this thermostat-demand speed does not close the chosen shared-superheat/pipe controller: best residual 7179 W at Te14.3148°C/Tc35.9444°C. The failure preserves time/storage and emits a domain fault. Lower directly tested speeds18/24 rps support this line case; high speeds30/40/75 did not. This is a limitation of the reduced model/controller and bounded numerical closure, **not proof that an actual air conditioner cannot operate**.

Median continuation throughput here is roughly 0.47–0.87 simulated seconds per wall second for idealized piping and 0.031–0.193 for successful physical cases. Physical piping therefore remains an advanced, slow, bounded option; idealized piping is the default and excludes line impact explicitly. Before exception protection, direct reusable-state calls were much faster, but their native-exception failure prevents adopting those timings as a safe implementation claim. Further speedup requires a supported safe reusable property interface or independently validated property reduction, not removal of exception protection. Callback acceleration must obey worker backpressure; it cannot silently skip unsimulated time.

The final actual-backend regression gate is passed. Independent final-source review and browser worker/control results are recorded by their owners; prototype acceptance is limited to that exercised evidence. Exact owner-layout reversal, addition of warm rooms, natural hot-metal defrost and bounded pipe/dirty-weather cases are exercised prototype evidence, not a proof that all configurable combinations will converge. Unsupported inputs/model-controller regimes remain explicit faults with retained inventories.

Future validation includes broader operating-domain coverage, physical-line transient timestep sensitivity, empirical two-phase pressure-loss comparison, validated fan/blockage curves, manufacturer compressor maps, actual room/site parameters and exact N8 topology. Existing independent pipe-grid/forward-inverse checks establish numerical agreement only in their bounded matrix. Calibration to certified/manufacturer performance and universal backend exception/lifetime safety remain future evidence requirements; they must not be conflated with the exercised generic prototype gates. Charge, leaks, oil, blends and catalog/save features are outside this stage.
