# Conservative outdoor exhaust fog

Observed/reviewed 2026-10-10. Outdoor humid contact/bypass mixing may supersaturate even when both end states are valid. Explicitly flash its original total enthalpy H and water W into saturated vapor and entrained condensate. Condensate exits with the exhaust; contact heat/deposition ledgers remain unchanged. No mist is invented as film water.

The phase balance is H=Hgas(T,Ws(T))+(W−Ws(T))*hcond(T), per kg dry air. Condensate uses the existing film approximation: liquid0 °C reference, cpLiquid4180 J/kg/K, cpIce2100 J/kg/K and fusion333500 J/kg. At0 °C the ice/liquid split closes the latent interval. This is a declared reduced-order condensed-phase model, not an additional ice equation of state. A finite dewpoint classifies the mixture before any inadmissible all-vapor enthalpy inversion; saturation root is bounded−60 °C..dewpoint,64iterations, residual≤1e−5+1e−10|H|J/kgdry. Native/backend errors propagate. Indoor fog remains explicitly unsupported.

A valid gas warmed at unchanged water remains a gas; contact and fan fast paths use that fact without dewpoint roots. Otherwise fan power is added to original total exhaust H before reflashing at original total W. Gas-only reconstruction would incorrectly discard fog enthalpy.

Four isolated guarded tests pass on final source: known ice/liquid/fusion balances, supersaturated contact original heat/water, dry/unsaturated and onset± near0 °C, complete fan evaporation, and a real weather edit creating cold-metal outdoor fog followed by injected fan native failure. The failure preserves every thermal store, water ledger, clock and inverter state. Twenty-one phase fixtures with half the numerical root budget shift temperature by at most9.99e−9 °C; maximum reconstructed H error1.0312e−5 J/kgdry,0.870 of the declared absolute+relative budget (receipt in reference-fog-precision.json).

Natural cold0 °C/RH99%/owner-volume/setpoint21 °C research run passed the prior29 s fog failure and reached reversal323 s/defrost326 s. A separate minimum 18 rps forecast failure at344 s exposed an unintended replacement of the existing dedicated defrost 35 rps command by ordinary inverter startup. Reference now forecasts/starts defrost at its configured command, while retaining supervisor hard limits, protection and dwell. At the same saved boundary35 rps closes0.00355 W; no failed18 rps trial is retried or accepted. The unconditional mode policy is declared generic, not an OEM map.

Continuing the accepted344 s checkpoint without changing stores reached complete melt/drain396.25 s, reversal406.25 s, idle409.25 s, actual heating426.25 s and600 s. Final energy residual−4.55e−7 J/water−5.04e−15 kg; original quarter-step limits and native hard discharge bound checked throughout. The private Reference loader exists only in tools/probe-reference-continuation.mjs; public restore/provenance/API behavior is unchanged. Receipt pins source hashes. No charge/frost gate is promoted.

Test timing updates preserve physical criteria: requested defrost can precede actual reverse circulation during restart dwell; tests now require actual cycle/melt/drain/return and zero work/COP while waiting. Wet cooling refinement checks60 s after declared startup/ramp rather than30 s while humid ventilation still outweighs dehumidification. At60 s finest steps differ6.77e−5 °C and0.000440relative electricity, inside existing0.002 °C/0.002relative budgets. Cached-Jacobian localization uses a tighter test-only0.001 W root tolerance, preserving0.001 K temperature agreement and production0.1 W.

At the accepted 600 s endpoint, actual heating delivered 4870.88 W to rooms with compressor 75 rps and heating COP 2.35769; heating return is followed by useful heat, not only a requested-mode label. The short early-trigger melt diagnostic must be sampled at its actual quarter-step resolution: one-second output batching can hide a complete transient melt burst. The physical fixture and 30 s dwell remain unchanged.
