      SPECIFICATIONS
                                                       Model                             For two rooms                                                          For three rooms
    Item                                                            SCM30ZS-W             SCM40ZS-W                 SCM45ZS-W             SCM41ZS-W              SCM50ZS-W                   SCM60ZS-W
    Power Source                                                                                                       1Phase, 220 - 240V, 50Hz
    Nominal cooling capacity (Min-Max)                   kW         3.0 (1.4 - 5.0)        4.0 (1.5 - 5.9)          4.5 (1.5 - 6.4)       4.0 (1.4 - 6.3)           5.0 (1.7 - 7.1)          6.0 (1.7 - 7.5)
    Nominal heating capacity (Min-Max)                   kW         4.0 (1.0 - 5.7)        4.5 (1.0 - 6.3)          5.3 (1.0 - 6.5)       4.5 (1.0 - 6.9)           6.0 (1.0 - 7.5)          6.8 (1.0 - 7.8)
                                            Cooling                0.52 (0.32 - 1.60) 0.80 (0.34 - 2.10) 0.96 (0.34 - 2.30) 0.72 (0.32 - 1.65) 1.02 (0.43 - 2.15) 1.32 (0.43 - 2.28)
    Power Consumption                                    kW
                                            Heating                0.74 (0.25 - 1.49) 0.83 (0.25 - 1.48) 1.06 (0.25 - 1.48) 0.81 (0.25 - 1.58) 1.16 (0.32 - 2.50) 1.40 (0.32 - 2.80)
    EER                                     Cooling                      5.77                  5.00                        4.69                  5.56                   4.90                        4.55
    COP                                     Heating                      5.41                   5.42                       5.00                  5.56                    5.17                       4.86
    Max. running current                                  A               14                     14                        14                     15                      15                        15
                                            Cooling                       62                     62                        63                     62                      62                        62
    Sound power level                                   dB(A)
                                            Heating                       64                     64                        65                     64                      64                        64
                                            Cooling                       49                     49                        50                     49                      49                        50
    Sound pressure level                                dB(A)
                                            Heating                       51                     51                        52                     52                      52                        52
                                            Cooling                      32.5                   32.5                       32.5                  41.0                    41.0                       41.0
    Air flow                                           m3/min
                                            Heating                      32.5                   32.5                       32.5                  41.0                    41.0                       41.0
    Exterior dimensions (Height x Width x Depth)        mm                             595 x 780(+90) x 290                                                    640 x 850(+65) x 290
    Net weight                                           kg              35.5                                40.0                                42.5                                 48.5
                                            Type/GWP                                                                               R32 / 675
    Refrigerant
                                            Charge     kg/TCO2Eq     1.25 / 0.843                       1.4 / 0.945                            1.6 / 1.08                        1.8 / 1.215
                                            Liquid                                         6.35(1/4") x 2                                                          6.35(1/4") x 3
    Refrigerant piping size                             ø mm
                                            Gas                                            9.52(3/8") x 2                                                          9.52(3/8") x 3
    Outdoor operating                       Cooling                                                                                -15 to 46
                                                        ˚CDB
    temperature range                       Heating                                                                                -15 to 24
    Number of Connectable indoor units                                    2                      2                          2             Min.2-Max.3               Min.2-Max.3              Min.2-Max.3
    Total indoor units capacity                          kW            3.0-5.0                4.0-6.0                    4.5-7.0                4.0-7.0                5.0-8.5                 6.0-11.0


                                                       Model                    For four rooms                                                 For five rooms                     For six rooms
    Item                                                                SCM71ZS-W           SCM80ZS-W                                          SCM100ZS-W                         SCM125ZM-S
    Power Source                                                                                                       1Phase, 220 - 240V, 50Hz
    Nominal cooling capacity (Min-Max)                   kW              7.1 (1.8 - 8.8)                     8.0 (1.8 - 9.2)                    10.0 (1.7 - 11.5)                     12.5 (1.8 - 14.0)
    Nominal heating capacity (Min-Max)                   kW              8.6 (1.1 - 9.4)                     9.3 (1.1 - 9.8)                    10.5 (0.9 - 11.5)                     13.5 (1.5 - 14.0)
                                            Cooling                    1.42 (0.48 - 2.75)                1.70 (0.48 - 2.83)                     2.70 (0.48 - 3.65)                3.90 (0.65 - 4.80)
    Power Consumption                                    kW
                                            Heating                    1.75 (0.35 - 3.00)                 1.95 (0.35 - 3.12)                   2.38 (0.37 - 2.90)                 3.25 (0.70 - 3.42)
    EER                                     Cooling                             5.00                                4.71                                3.70                                 3.21
    COP                                     Heating                             4.91                                4.77                                4.41                                 4.15
    Max. running current                                  A                     20                                  20                                    21                                 29
                                            Cooling                             63                                  66                                    67                                 69
    Sound power level                                   dB(A)
                                            Heating                             67                                  67                                    72                                 72
                                            Cooling                             50                                  54                                    54                                 57
    Sound pressure level                                dB(A)
                                            Heating                             54                                  54                                    59                                 60
                                            Cooling                             50.0                                56.0                                75.0                                 75.0
    Air flow                                           m3/min
                                            Heating                             56.0                                56.0                                75.0                                 82.0
    Exterior dimensions (Height x Width x Depth)        mm                             750 x 880(+73) x 340                                                    945 x 970(+73) x 370
    Net weight                                           kg                                     61.0                                                    73.0                                 92.0
                                            Type/GWP                                                          R32 / 675                                                                R410A / 2088
    Refrigerant
                                            Charge     kg/TCO2Eq                           2.55 / 1.721                                           2.98 / 2.012                         6.0 / 12.528
                                            Liquid                                         6.35(1/4") x 4                                         6.35(1/4") x 5                       6.35(1/4") x 6
    Refrigerant piping size                             ø mm
                                            Gas                                            9.52(3/8") x 4                                        9.52(3/8") x 5                        9.52(3/8") x 6
    Outdoor operating                       Cooling                                                            -15 to 46                                                                 -15 to 43
                                                        ˚CDB
    temperature range                       Heating                                                                                -15 to 24
    Number of Connectable indoor units                                   Min.2-Max.4                         Min.2-Max.4                        Min.2 ＊ -Max.5 ＊                      Min.4 ＊＊ -Max.6
    Total indoor units capacity                          kW                   7.0-12.5                         8.0-13.5                            9.0-16.0 ＊                                19.5

・The data are measured under the following conditions(ISO-T1, H1). Cooling: Indoor temp. of 27˚CDB, 19˚CWB, and outdoor temp. of 35˚CDB. Heating: Indoor temp. of 20˚CDB, and
   outdoor temp. of 7˚CDB, 6˚CWB.
・Sound level Indicates the value in an anechoic chamber. During operation these values are somewhat higher due to ambient conditions.
・‘tonne(s) of CO2 equivalent’ means a quantity of greenhouse gases- expressed as the product of the weight of the greenhouse gases in metric tonnes and of their global warming
   potential.
＊
 Only the following combinations are possible. The total connecting capacity of indoor units should be between 90 - 160.
【2 indoor units can be connectable】                       【5 indoor unit can be connectable】
  ・Includes 1 or more SRK-ZR                                Only the following A and B combinations are possible.
  ・SRK-ZSX x 2                                              A. The total number of (SRK-ZSX, SRF 35,50, FDE 50) is 4 or less.
  ・SRK-ZSX + FDE50                                             5 units can be connected by connecting other indoor units.
  ・SRK-ZSX + SRF35,50                                          Example: ZSX x 4 + ZS x 1 are possible.
  ・FDE50      + SRF50                                    B. When   connecting 146 - 160 , the following combinations are not applicable.
                                                               Indoor unit combination: Total 151(20+20+20+20+71),Total 160(20+20+20+20+80),
【3 or 4 indoor unit can be connectable】                         Total 156 (20+20+20+25+71), Total 160 (20+20+20+50+50).
  ・No limitation
＊＊
     In case of SRK71ZR+SRK71ZR, 2 Indoor units can be connectable. In case of the combination with SRK-ZSX, SRK71ZR & FDE50VH, only 3 indoor units can be connectable.
     The total connecting capacity of indoor units should be between 100 -160.


                                                                                                                                                                                                               49
