Floor Standing

SRF-ZS/ZSX                                             Model
Item                                                                    SRF25ZS-W                             SRF35ZS-W                             SRF50ZSX-W
Nominal cooling capacity                              kW                      2.5                                   3.5                                   5.0
Nominal heating capacity                              kW                      3.4                                   4.5                                   5.8
                         Cooling                                              50                                    51                                     58
Sound power level                                    dB(A)
                         Heating                                              51                                    52                                     58
                         Cooling(Hi/Me/Lo/Ulo)                        38 / 32 / 29 / 25                     40 / 35 / 33 / 29                      46 / 38 / 33 / 28
Sound pressure level                                 dB(A)
                         Heating(Hi/Me/Lo/Ulo)                        39 / 35 / 33 / 29                     41 / 36 / 35 / 33                      46 / 41 / 38 / 32
                         Cooling(Hi/Me/Lo/Ulo)                       9.0 / 7.6 / 6.7 / 5.8                 9.2 / 7.8 / 7.3 / 6.4                 11.5 / 9.6 / 7.4 / 6.6
Air flow                                            m3/min
                         Heating(Hi/Me/Lo/Ulo)                       10.5 / 8.2 / 7.7 / 6.6                10.7 / 8.3 / 8.1 / 7.4                12.0 / 10.0 / 9.4 / 7.6
Exterior dimensions (Height x Width x Depth)         mm                                                     600 x 860 x 238
Net weight                                           kg                       18.0                                                 19.0
Refrigerant piping size Liquid / Gas                ø mm                               6.35(1/4") / 9.52(3/8")                             6.35(1/4") / 12.7(1/2")
Clean filter                                                                    Allergen Clear Filter x1, Photocatalytic Washable Deodorising Filter x1


Ceiling Concealed

SRR-ZS                                                 Model
Item                                                               SRR25ZS-W                    SRR35ZS-W                   SRR50ZS-W                    SRR60ZS-W
Nominal cooling capacity                              kW                   2.5                        3.5                         5.0                           6.0
Nominal heating capacity                              kW                   3.4                        4.5                         5.8                           6.8
                           Cooling                                         56                         57                          59                            60
Sound power level                                    dB(A)
                           Heating                                         59                         60                          61                            63
                           Cooling(Hi/Me/Lo/Ulo)                   37 / 33 / 30 / 24           38 / 34 / 31 / 25           41 / 37 / 34 / 29             44 / 38 / 35 / 30
Sound pressure level                                 dB(A)
                           Heating(Hi/Me/Lo/Ulo)                   40 / 37 / 34 / 28           42 / 38 / 35 / 29           43 / 39 / 37 / 32             45 / 41 / 38 / 33
                           Cooling(Hi/Me/Lo/Ulo)                  9.5 / 8.0 / 6.5 / 4.5      10.0 / 8.5 / 7.0 / 5.0     13.5 / 11.0 / 10.0 / 7.5      14.5 / 11.5 / 10.5 / 8.0
Air flow                                            m3/min
                           Heating(Hi/Me/Lo/Ulo)                 10.0 / 9.0 / 8.0 / 6.0      10.5 / 9.5 / 8.5 / 6.5     14.0 / 12.5 / 11.0 / 8.5      15.0 / 13.0 / 11.5 / 9.0
External static pressure                             Pa                                 Standard : 5*1(Initial static pressure with air filter : 5Pa)
Exterior dimensions (Height x Width x Depth)         mm                          200 x 750 x 500                                           200 x 950 x 500
Net weight                                           kg                               20.5                                                        24.0
Refrigerant piping size Liquid / Gas                ø mm                      6.35(1/4") / 9.52(3/8")                                  6.35(1/4") / 12.7(1/2")
Bottom air inlet kit (option)                                                      UT-BAT1EF                                                 UT-BAT2EF
*1 The maximum external static pressure can be used up to 35Pa(25•35ZS), 50Pa(50•60ZS), but the airflow will be reduced.


4way Ceiling Cassette(600×600mm)

FDTC-VH                                                Model
Item                                                               FDTC25VH1                    FDTC35VH1                    FDTC50VH                     FDTC60VH
Nominal cooling capacity                              kW                  2.5                         3.5                    5.0                         6.0
Nominal heating capacity                              kW                  3.4                         4.5                    5.8                         6.8
                         Cooling                                          51                          52                     59                          60
Sound power level                                    dB(A)
                         Heating                                          52                          53                     59                          60
                         Cooling(Hi/Me/Lo/Ulo)                    38 / 34 / 30 / 27           39 / 36 / 32 / 29      44 / 40 / 35 / 27            46 / 42 / 38 / 31
Sound pressure level                                 dB(A)
                         Heating(Hi/Me/Lo/Ulo)                    39 / 36 / 32 / 28           41 / 38 / 34 / 30      44 / 40 / 35 / 27            46 / 42 / 38 / 31
                         Cooling(Hi/Me/Lo/Ulo)                   8.5 / 7.5 / 7.0 / 6.0       9.0 / 8.0 / 7.5 / 6.5 13.0 / 11.0 / 9.0 / 7.0     14.0 / 12.0 / 10.0 / 8.0
Air flow                                            m3/min
                         Heating(Hi/Me/Lo/Ulo)                   9.5 / 8.5 / 7.5 / 6.5      10.0 / 9.0 / 8.0 / 7.0 13.0 / 11.0 / 9.0 / 7.0     14.0 / 12.0 / 10.0 / 8.0
Exterior dimensions (Height x Width x Depth)         mm                                    Unit : 248 x 570 x 570  Panel : 10 x 620 x 620
Net weight                                           kg                   16.0 (Unit : 13.5 Panel : 2.5)                      16.5 (Unit : 14 Panel : 2.5)
Refrigerant piping size Liquid / Gas                 ø mm                    6.35(1/4") / 9.52(3/8")                             6.35(1/4") / 12.7(1/2")
                                                                               Standard Panel : TC-PSA-5AW-E(Honeycomb), TC-PSAG-5AW-E(Grid)
Panel
                                                                          Draft Prevention Panel : TC-PSAE-5AW-E(Honeycomb), TC-PSAGE-5AW-E(Grid)


Duct Connected-Low/Middle Static Pressure / Ceiling Suspended

FDUM-VH / FDE-VH                                       Model
Item                                                                              FDUM50VH                                                   FDE50VH
Nominal cooling capacity                              kW                                5.0                                                     5.0
Nominal heating capacity                              kW                                5.8                                                     5.8
                           Cooling                                                      60                                                      60
Sound power level                                    dB(A)
                           Heating                                                      60                                                      60
                           Cooling(Hi/Me/Lo/Ulo)                                 37 / 32 / 29 / 26                                       46 / 38 / 36 / 31
Sound pressure level                                 dB(A)
                           Heating(Hi/Me/Lo/Ulo)                                 37 / 32 / 29 / 26                                       46 / 38 / 36 / 31
                           Cooling(Hi/Me/Lo/Ulo)                              13.0 / 10.0 / 9.0 / 8.0                                 13.0 / 10.0 / 9.0 / 7.0
Air flow                                            m3/min
                           Heating(Hi/Me/Lo/Ulo)                              13.0 / 10.0 / 9.0 / 8.0                                 13.0 / 10.0 / 9.0 / 7.0
Available external static pressure                   Pa                      Standard : 35 Max : 100                                             -
Exterior dimensions (Height x Width x Depth)         mm                          280 x 750 x 635                                        210 x 1070 x 690
Net weight                                           kg                                29.0                                                    28.0
Refrigerant piping size Liquid / Gas                ø mm                      6.35(1/4") / 12.7(1/2")                                6.35(1/4") / 12.7(1/2")
Air filter                                                               Filter KIT : UM-FL1EF (option)                          Pocket Plastic net (Washable) x2


                                                                                                                                                                                 51
