# Conservative finite-volume research checkpoint — 2026-10-11

Not a public charge release. The inventory gate remains closed: sustained owner heat/cool, charge/history matrix, a complete natural frost/defrost/drain/heating-return cycle, coupled fine-grid accuracy and browser throughput are still required.

## Retained formulation

The original rigid-cell mass and internal-energy balances remain authoritative. Optional tree-flow elimination computes internal faces backward from each actual EEV flow and local backward-Euler mass changes; it changes the nonlinear solve size, not inventory or accepted equations. Every original local mass/energy and header row is still checked, together with unchanged aggregate and cumulative budgets. Snapshots keep the full physical pressure/enthalpy/flow representation; no topology change projects M/U.

Optional MC enthalpy reconstruction changes only internal coil face donor enthalpy. A shared signed mass×enthalpy transfer enters adjacent energy rows with opposite signs. Ordinary coil terminals, lines and restrictions retain their actual homogeneous EOS state; component names supply no phase selection. End slopes are zero, including in the independent tube reference. Active limiter derivatives agree with independent differences away from switches. N-cell subdivisions preserve volume, UA, initial M/U and physical orientation. Default N=3 and constant faces remain unchanged.

The polynomial throat search uses the bounded phase-partitioned specific-volume approximation only to locate a candidate maximum; the final flux uses the actual EOS density. Native/polynomial flows differ at most4.9463e-12 kg/s in the independent saved-state comparisons, below the unchanged4e-11 allowance. A wet Off/restart case required48/64 rather than32/48 bounded golden-search iterations; its former5.93e-11 discrepancy now resolves without widening the allowance. Pure-R32 wet isentrope density uses the exact PQ entropy/specific-volume lever rule, avoiding a redundant PS inverse flash. Actual single-phase PS/PT failures still propagate.45 bubble/dew/interior/single-phase comparisons across1–35 bar differ from independent PS density by at most1.40e-10 relative. This is pure/subcritical R32 only, not a mixture closure.

## Evidence and limits

Latest guarded backend SHA256: `55d4d93788e146f773ba7dbbd14ad47a3e24fc0a273eaad910879f5404bbe0d0`, supplied by root `a566d92`. Vendor files are deliberately not included in this research commit. Reproducible commands and file hashes are in `charge-fv-numerical-results.json`.

- Updated guarded charge core/integration/sensitivity/density/spatial:31/31 pass. Exact-isentrope/nozzle/failure tests:8/8 pass. Isolated axial/MC tests:12/12 pass; six axial tests include an explicit rejected physical qualification, not approval.
- Saved11/48.5-second balances close with density coordinates, sparse derivatives and eliminated flows. Full unknowns39→22 for three heads; the difficult late passive0.003-second interval still costs seconds, so it does not establish practical browser throughput.
- Aligned MC hot-inlet3/6/12/24/48 profiles avoid the whole-coil undershoot and mirror both directions. Evaporation passes an actual outlet dew front with independent spatial/time refinement. Condensation passes the bubble front; fine24/48 pressure still differs0.48%, and outlet/front error is nonmonotone on coarse grids. Temporal integrated outlet-energy errors halve. No universal implicit real-EOS TVD proof is claimed.
- Coupled3/6/12 ordinary startup outlet enthalpies refine for constant and MC faces. MC fine room-heat discrepancy is54 ppm and high-side pressure discrepancy0.094%, but heat is not strictly monotone; constant high-side pressure is also nonmonotone. These are retained accuracy limits, not hidden behind conservation.
- Same1.8 kg generic owner geometry with uniform7 C fluid protects in all3/6/12 grids. At12.25 seconds the accumulator is approximately0.622 kg and compression is stopped. Refinement does not cure this initialization stress case.
- An explicitly declared20 C warm assembly followed by120 seconds of conservative Off at outdoor1 C and rooms18/21.5/18.3 C leaves EEVs closed,0.08195 kg in the accumulator, and nonuniform accepted local inventories. Updating enabled branches on that same engine retains every store/ledger; no reset is used. Heating reaches positive output and natural frost, then floods and protects. This is conditional history sensitivity, not observed owner idle distribution. Adiabatic field lines/accumulator and Off connectivity prevent a claim of unique long-idle equilibrium.

The warm-history failure isolates control lag: after35 heating seconds EEV opening0.878 gives total donor flow0.03140 kg/s versus compressor vapor0.02184; actual evaporator terminal is wet, x=0.812, SH=0. After40 seconds opening remains0.803, donor0.03199 vs0.02292, x=0.693 and accumulator0.60915 kg. The old integral controller closes only0.015 opening/s for a−3 K error despite its0.1/s actuator capability. A separately reviewed generic bounded PI/antiwindup experiment is the next step; adding shell heat before resolving this continuous feed would mask the diagnosis.

## Primary basis

[Barth/Ohlberger finite-volume review](https://ntrs.nasa.gov/api/citations/20030020790/downloads/20030020790.pdf) supplies conservative shared-face/MUSCL practice; scalar limiter results are not a proof for this implicit real-EOS DAE. [MERL TR2023-127](https://www.merl.com/publications/docs/TR2023-127.pdf) supplies refrigeration finite-volume and conditional Off-redistribution precedent. Its accumulator separation is vessel-specific. [Independent science review](charge-fv-science-review.md) records conditional approval and unresolved release gates.
