# Independent refrigerant-charge science review

Date: 2026-10-10. Reviewer: fresh dedicated science-compliance agent; effective model identifier is not exposed in the inherited context. Write scope: this file only. Status: **capacity/control, safe property route, conservative pilot, bounded production startup/Off-leak, one-room reversal and protected-state recovery independently accepted; owner-like admission onset, spatial/transient sensitivity, charged frost/defrost and browser-performance release gates pending**. Findings below are chronological; subsequent dispositions distinguish corrected findings from still-open gates.

## Connection capacity and control continuity

Read the current diffs and implementation in `src/types.ts`, `state.ts`, `runtime/config.ts`, `runtime/controller.ts`, `engine/types.ts`, `engine/defaults.ts`, `engine/engine.ts`, and the focused capacity/runtime tests. The engine now validates a declared positive finite integer port capacity, at least one room, count no greater than that capacity, and unique room IDs before property calls. The UI adapter correctly maps the owner group to three ports and the generic group to its explicit declaration. Changing a port count does not multiply compressor displacement, UA, nominal output or refrigerant charge. This is a connection constraint, not manufacturer combination or performance validation.

`removeRoom` removes the matching room/pipe pair from the active prefix and places both together in the inactive pool. Remaining identity/order is preserved; selected branch indices shift or clear correctly. Re-addition recovers configuration inputs from that pool; the removed room's **live physical state is not archived** and is initialized anew when re-added. This is acceptable as a scenario structural edit if not described as continuous conservation of a removed room. Engine structural edits preserve surviving room states by ID and book added/removed storage as an explicit configuration boundary impulse. `restartSimulation` retains edited configuration and increments the reset epoch while clearing example time/film; the main runtime observes that epoch and starts a new run from the edited inputs. This corrects the prior initial-temperature contract once the actual visible Restart control is wired to this API.

Weather/target/indoor On–Off changes now retain the previous completed physical output, tagged `updating`. The compatibility comparator still checks all circuit identities, parameters and structural inputs; a subsequent soft edit cannot resurrect an output already cleared by a hard edit. A passive configure acknowledgement does not replace a calculated step; the next real step does. Failed current or stale calculations clear retained operating values. This mechanism preserves observation continuity without asserting that old branch flow is the new requested switch state. Scene labels must retain “last calculated” or equivalent and show request-versus-actual state while pending. Paused On–Off changes intentionally retain previous readings until Resume.

Independent focused real-backend rerun: `node --test tests/engine/port-capacity.test.mjs`, **3/3 passed**, 10,384.4 ms. The six-branch idealized heating/cooling fixtures yielded genuine R32 branch endpoint states and positive mass flows at 0.25 and 1 s. Global energy residual magnitude was at most 6.86×10⁻⁸ J and water residual at most 6.84×10⁻¹⁶ kg. A sixth-room removal preserves remaining room/film inventories and time, correctly exports the independently calculated removed storage energy, rejects an undersized declaration before mutation, and continues with five branches. This is a short generic-six-branch conservation check, not long-run or physical-line coverage and not empirical validation.

Independent controlled-browser rerun: all **7/7** scheduling/freshness cases passed against an immutable source snapshot. The harness was executed without writing its coordinator-owned JSON artifact. This verifies queueing, snapshot provenance and failure handling; it does not validate physical switch transients.

### Pending presentation checks

At audit time the in-progress frontend still contains `MAX_UNITS` selectors, factory-reset binding, a five-option speed selector and fixed drawing geometry. Sonnet is revising these concurrently. Final acceptance needs actual local controls for declared 6+ capacity, Add/Remove, Restart retaining edited room initial temperature and another scenario input, and requested ×50 speed without falsifying the computed physical clock. More than five branches require readable, connected drawing geometry, not merely lifted engine validation. Root owns final browser verification; these are completion gates, not findings against a completed UI.

## Charge-design acceptance gates

The existing solver has circulation-flow mass residuals and air/metal/water energy ledgers, but **no stored refrigerant mass or internal-energy state**. Their excellent current closure does not establish refrigerant inventory conservation. A charge/leak extension must distinguish those ledgers and enlarge the system boundary honestly.

1. Specify real component/line internal volumes, EOS density, phase-zone allocation and a named mass-quality/void-fraction closure. The current pure R32 `Qmass=Q` convention is valid only for that pure fluid. Do not transfer it to future mixtures. No manufacturer-exact internal volumes have been established.
2. Replace an appropriate control constraint or introduce a genuine inventory degree of freedom. Prescribed suction superheat and condenser subcooling plus the existing pressure/circulation closure cannot simply be augmented with arbitrary total charge while leaving every degree fixed. A reservoir inventory variable is legitimate only within its geometric capacity and phase/energy closure.
3. Track inactive branch holdup, mode reversal and redistribution. If a first supported model deliberately excludes these regimes, visibly gate them and preserve accepted state. A closed branch's refrigerant cannot silently disappear from total charge.
4. For a slow leak, remove actual mass and exported local-port enthalpy. Stored refrigerant energy uses internal energy (`u=h−p/ρ`), not simply `m h` for a rigid control volume. Re-solving a quasi-steady cycle changes stored internal energy and requires an explicit redistribution/configuration boundary term or physically closed transient coupling. Reporting only a separately integrated leak-enthalpy counter is not global energy conservation.
5. A user-imposed kg/time loss can be a useful explicitly imposed scenario, but is not a physical-orifice prediction. A pressure/phase-dependent orifice closure needs its location and discharge assumptions and guarded flashing/choking regimes. Reject negative inventory, wet compressor inlet, excess reservoir fill, pressure/discharge-envelope violations and unsupported convergence; do not impose a charge-to-capacity percentage multiplier.
6. Source manufacturer's baseline charge separately from generic inventory calibration. A generic residual volume or reference calibration must be named and bounded. It must not silently fit the real owner's nameplate and then imply validated charge sensitivity. Line-volume inventory remains nonzero even when line transport losses are idealized; these two assumptions require separate configuration paths.

## Source register review

Read `research/refrigerant-charge-source-register.md`. Its principal boundaries are appropriate: charge sensitivity is nonlinear and hardware-dependent; internal geometry and two-phase distribution are essential; leak state/location matter; the owner's exact full nameplate suffix/internal volumes remain unknown. The 1.8 kg product-table SKU is not promoted to the owner's verified nameplate, and the 2.2 kg installation-guide ceiling is not mislabelled as factory charge.

Independently opened the primary [ORNL inventory input guide](https://web.ornl.gov/~jacksonwl/purez/hpdata.html), [ORNL Mark VII notes](https://web.ornl.gov/~jacksonwl/hpdm/Mark_7_Web_Documentation.html) and [MERL mass-conservation study record](https://www.merl.com/publications/TR2016-151). ORNL explicitly exposes distinct charge-balance/control choices, selectable void-fraction closures and compressor/accumulator volume inputs. Its documented calibrated inventory correction is a model-specific option, not generic manufacturer geometry. MERL addresses nonphysical refrigerant-mass drift arising from dynamic state selection; explicit inventory constraints remain necessary in a reduced algebraic approach. The remaining manufacturer and experimental links are source-agent evidence, not independently revalidated here.

Charge-design disposition and independent disposable vessel evidence follow below. Coupled charge/leak numerical implementation acceptance remains pending. The full preexisting integration suite was not rerun for this source/configuration audit.

## Charge design review — first draft

Read `research/refrigerant-charge-model-design.md` after it became available. **Accepted for a disposable vessel/two-volume feasibility pilot; not accepted yet as a fully specified coupled-loop implementation.** Persistent rigid-cell M,U, shared upwind face fluxes, paired metal heat, compressor refrigerant work plus separately allocated drive losses, leak exported local h, and the independent mass/whole-system energy ledgers are physically coherent. The proposal correctly preserves field-line inventory under idealized transport, treats subcooling as an output, retains inactive branch inventory, and refuses pressure-role relabeling on reversal. It explicitly separates unknown hardware volumes/nameplate references from generic calibration.

### CRG-01 — compare the conservative reduced DAE before committing to the full graph (medium, design action)

The objection to independently redrawing a steady charge distribution with unaccounted energy is correct. It does **not** rule out every conservative quasi-steady DAE or grouped pressure-region reduction. Algebraic phase/inventory constraints may be coupled to integrated conserved M,U states and their derivatives, with pressure equilibration treated as unresolved instead of silently discarded. Such a reduction still needs specified constitutive equations and a nonsingular constrained solve; a global bookkeeping correction does not create physical closure.

The proposed default graph has about 44 fluid M,U unknowns for three rooms, before actuator and thermal states. A dense finite-difference Newton Jacobian can multiply safe EOS calls roughly with the number of variables, and one EOS roundtrip smoke benchmark does not establish browser feasibility. The pilot should compare a few physically justified grouped-volume/DAE states with finite axial cells at the same boundary conditions, charge, controller settings and accepted simulated time. Keep the leaner conservative approach if it meets the required spatial observables and event behavior; retain additional cells only when refinement evidence justifies them. Do not treat full axial resolution as already necessary for owner-visible charge effects.

Action: record the chosen states, constraints, degrees of freedom and initialization equations for each candidate, then measure warm/cold safe-property call counts, iterations/rejections, wall time per accepted physical second and memory. Report performance relative to the current worker, including 1/3/6 branches, rather than claiming the requested ×50 speed is achieved by changing a selector. Thermodynamics was asked directly to retain this comparison.

### CRG-02 — specify the EEV constitutive law before the one-room loop (high, unresolved)

A bounded opening and PI superheat controller are actuator/control definitions, not a flow law. The design correctly says a generic incompressible square-root law is inadequate across large pressure-drop flashing/choking, but the first draft does not yet select the proposed EEV law. No stable nominal/undercharge/overcharge operating result can be accepted without it.

Action: select and document a bounded liquid-upstream HEM nozzle/restrictor approximation or another primary-supported closure, including upstream phase/subcooling assumptions, flow area/opening, discharge coefficient, direction, critical mass-flux/choking criterion and recovered downstream enthalpy. Preserve upstream stagnation enthalpy in face energy transport while declaring unresolved jet kinetic energy/recovery. If only single-phase liquid entrance is supported initially, reject a vapor-fed or unsupported flashing entrance explicitly rather than making a charge penalty. Check reverse/near-zero Δp, liquid/two-phase entrances, opening limits and pressure-ratio limits with the actual EOS. A mechanical leak orifice is separately optional; the first imposed g/day leak does not require pretending to predict a pinhole.

### CRG-03 — accumulator is a phase-selective constitutive exception (medium, unresolved details)

The accumulator's gravity-separated vapor pickup deliberately differs from homogeneous bulk-stream transport. Its proposed outlet h_v and conserved whole-cavity M,U can be consistent, but “no-slip HEM throughout” must identify this phase-selective exception. Stored vapor mass is not an unlimited supply; equilibrium evaporation can replenish it only with corresponding internal-energy change. An arbitrary cap `ṁ≤M_v/Δt` would make the component's physical behavior depend on numerical timestep.

Action: define vapor headspace/pickup geometry, maximum pool fill and compressor-stop/carryover event surfaces. Integrate to those events or solve consistent complementarity constraints, with EOS phase equilibrium and no negative phase mass. State whether gravity only supplies the separation closure while gravitational storage energy is neglected, or include the latter consistently. Test saturated mixture evaporation into the pickup, approaching full-liquid fill, vapor-only operation and near-empty stopping. Declared adiabatic heat exchange is an acceptable first-pilot boundary.

### CRG-04 — initialize connected geometry explicitly; retain transactional EOS safety (medium, actionable)

Total M and an initial refrigerant temperature can initialize a connected equilibrium network once valve connectivity and any separated/isolated pocket assignment are defined. In a two-phase state, temperature fixes saturation pressure but total density/volume fixes quality; a guessed uniform liquid fraction is unnecessary and can be wrong. The first draft's unknown initial valve topology must be specified before claiming a repeatable initial charge. Separately initialized metal/air states are legitimate declared stored energy, not operating equilibrium evidence.

Action: first use an explicitly connected, uniform-temperature equilibrium fluid initialization with no active compressor; determine M,U/phase from actual finite volumes and EOS, including accumulator geometry. Reject overfilled/inadmissible states; do not silently add a hidden volume to accommodate 1.8 kg. Choose a separate documented operating initializer later. Safe public D,U flashes must preflight computed P/T, never their echoed input D/U. Any reusable AbstractState extension requires guarded invalid-trial/recovery checks; private ABI exception patches remain excluded.

### Minimal staged decision gates

1. **Vessel/two-volume gate:** exact paired face/leak flux bookkeeping, positive M, safe real-EOS vapor/liquid/two-phase flashes, invalid trial followed by successful recovery, independent adiabatic leak reference and timestep convergence. No UI or manufacturer claim.
2. **One-room fixed-metal gate:** select the actual EEV and accumulator closures; initialize nominal charge admissibly; show a conserved stable nominal trajectory, charge-deficit/excess effects through the solved inventories/control rather than multipliers, and compare steady inventory/reference plus temporal/spatial refinement. Benchmark the lean grouped candidate against axial cells. A failure here should produce a concrete revised numerical reduction, not indefinite source gathering.
3. **Coupled release gate:** room/metal/water/refrigerant whole-energy closure, retained Off/inactive inventory, mode reversal and natural frost/defrost, local slow-leak export and exhaustion/protection, structural geometry edit semantics, actual worker performance and truthful clock/readings. Existing inventory-free Live can remain available during the pilot; no visible charge slider may imply these effects are implemented before this gate.

These gates are sequential engineering decisions. They do not require empirical proprietary Daikin maps before a labelled generic reduced model can operate. They do require avoiding unsupported exact-appliance charge/performance claims.

## Independent disposable rigid-vessel leak check

Ran an in-memory Node prototype against the actual pinned R32 `PropsSI` backend; no project code/artifact was created outside this review. It initializes a rigid 0.01 m³ vapor vessel at 800 kPa/20°C with M₀=0.1923478574 kg. An imposed local bulk-vapor leak removes 10% of the initial mass over 10 s using exactly the same accepted mass and upstream h for exported energy. This relatively fast numerical scenario exercises conservation; it is not a real leak-rate prediction or full implicit-loop test.

For the adiabatic, well-mixed homogeneous boundary, `dU=h dM` and `U=M u` imply `du=−p dv`, hence retained specific entropy stays constant. An independently calculated final EOS `(ρ_final,s_initial)` reference gives 704,039.695 Pa and 12.4339807°C. Explicit conserved M,U integration converges toward that reference:

| Δt (s) | Final pressure error (Pa) | Final temperature error (K) | Specific entropy error (J/kg/K) |
| --- | --- | --- | --- |
| 0.2 | −23.61668 | −0.00715127 | −0.01917524 |
| 0.1 | −11.80235 | −0.00357383 | −0.00958271 |

Mass residual was −1.25×10⁻¹⁵ kg; stored-U plus integrated exported-h residual was −1.46×10⁻¹¹ J. The approximately halved state error is consistent with first-order integration. An invalid negative-density D/U query was rejected at the public property boundary, followed by a valid recovered pressure of 800,000.000032 Pa. This independently supports the vessel balance/sign/reference conventions and public-backend recovery for that case; it does not validate the planned implicit solver, phase-selective accumulator, EEV flashing, two-phase blowdown, multisplit loop or browser throughput.

## Tightened-design disposition

Re-read the author's updated grouped-reservoir/DAE, EEV, accumulator and initialization sections. The four initial design actions are now concretely addressed for the **disposable feasibility stage**:

- **CRG-01 addressed:** the design now permits a conservative grouped-pressure DAE and starts with four regional fluid states plus two finite metals. It explicitly distinguishes that cost/constitutive pilot from distributed heat-exchanger profiles and a multisplit. Production grouping still needs derived regional storage/profile coupling and conservative connectivity events.
- **CRG-02 specified for testing:** the selected generic HEM nozzle uses upstream h/s and `G(p)=ρ(p,s_u)√[2(h_u−h(p,s_u))]`, taking the maximum over downstream-to-upstream pressures. An interior maximum enforces choking; upstream total h remains the transported energy after downstream jet dissipation. Stated opening/discharge coefficients are generic pilot inputs. This is a defensible equilibrium-nozzle approximation, not a validated short-tube/EEV coefficient. Dense versus bracketed maxima, reverse/zero Δp and invalid-flash recovery remain numerical acceptance tests.
- **CRG-03 specified for testing:** accumulator vapor selection is explicitly a departure from homogeneous bulk stream transport; its provisional minimum vapor fraction 0.02 is labelled a generic geometry guard. No timestep-dependent vapor deletion is proposed. Event localization and phase-exhaustion behavior remain production gates. Zero-elevation pilot and the explicit future gravity-energy convention avoid double-counting the old steady pipe enthalpy correction.
- **CRG-04 specified for testing:** initially connected equal-density M+T initialization computes EOS p/u and each cell M/U; the text correctly does not additionally prescribe an incompatible total U. The separate operating pilot defines regional V,T,x and obtains its initial M/U from EOS. Comparing x_H values changes both initial mass and energy; it is correctly not described as a matched-energy charge-only experiment. Actual user charge initialization remains a later constrained initialization problem.

The author was asked to reconcile one remaining description inconsistency: the integration section still calls the first pilot “one-room reversible, fixed metal, explicit accumulator,” while the new first benchmark is two uniform regional reservoirs, finite evolving metals and fixed opening. The latter is accepted as the initial constitutive/conservation/cost test. It cannot establish a physically fixed-volume reversing multisplit, distributed condensation/subcooling or a separately resolved accumulator merely by exchanging high/low role labels. This is a scope wording clarification, not a reason to delay the accepted small pilot.

Updated verdict: **proceed with the specified small conservative pilot now**. No broad additional research prerequisite is identified. Production acceptance remains contingent on actual implementation, independent tests and the coupled release gates above; the generic model does not require proprietary OEM data to operate honestly within declared assumptions.

## Disposable pilot source audit and first independent tests

Read the author's saved `tools/probe-charge-eos.mjs` and `tests/engine/charge-pilot.test.mjs`. The pilot is not imported by production. It has two role-labelled equilibrium reservoirs and two finite metal temperatures, fixed compressor speed/valve opening, safe public property calls and scaled backward-Euler/Newton solve. Its low reservoir has an explicitly phase-selective saturated-vapor compressor pickup. No separate installed accumulator, distributed coil/line geometry, room air, fan electrical accounting, reversal, adaptive event integrator or full frosting model is implemented here.

The six derivative entries share the same compressor/EEV mass and enthalpy terms with opposite signs; summed fluid-plus-metal energy equals integrated refrigerant compressor work. This correctly tests the physical balance, rather than merely checking condenser-minus-evaporator heat identities. Whole-loop leak behavior is not yet implemented: the separate vessel-leak function is a conservative, convergent boundary unit probe. Negative or invalid Newton trials reject; the pilot has no automatic substep/event subdivision, so near-domain and phase-exhaustion failures remain explicit prototype limitations. Its fixed positive geometry/actuator inputs are not yet a validated public configuration API.

Independent run of the three completed focused tests passed **3/3**, 7,455.3 ms: real liquid/vapor/two-phase D/U roundtrips plus invalid-query recovery, HEM nozzle versus 501-point dense isentropes/choking, and vapor/wet-vessel exported-h leakage versus the independent constant-specific-entropy EOS reference. These are useful constitutive/balance results, not installed-machine validation.

The author's initial implicit-loop refinement test used an arbitrary 200 Pa difference limit and failed. That finding must be resolved with measured three-resolution convergence, not by widening a threshold alone. I recommended shrinking successive differences/order estimates and an explicit scaled state bound, checking both pressures and fluid/metal states. Independent coupled-pilot acceptance is pending that completed test. The author's 5 s two-inventory benchmark is observed Node evidence (~80 ms median per accepted 0.25 s step, about 13,000 safe property calls per run); it is not a multisplit browser-throughput result. The compared initial qualities intentionally change both mass and initial energy, so their divergent valve/pressure trajectories do not isolate a universal charge-only sensitivity curve.

## Subsequent UI/control checkpoint

Coordinator checkpoint `22432a4` reports real-worker local-scenario checks 4/4, sensor provenance including actual cooling 5/5, chrome 3/3 and production entry passing. Independently re-read current source: visible Restart now calls `restartSimulation`; ×50 is a requested speed with explicit CPU-limited/actual-clock wording; generic port capacity is a declared positive integer equipment assumption; Add/Remove belongs to the indoor zone; room volume/H are local room controls; mode belongs to the outdoor unit. Geometry now grows/scrolls beyond five branches and labels a larger generic casing as an assumption. This closes the earlier **source wiring** gates. The coordinator's rendered/browser evidence is attributed evidence; final direct-line/readability refinements remain in progress. These controls still operate the existing inventory-free production engine, not the disposable charge prototype.

## Independent density/internal-energy foundation and completed first-pilot tests

Reviewed the coordinator's production `Properties.du(ρ,u)` addition and its `DmassUmass_INPUTS` reusable-state route. Computed pressure, rather than echoed density/internal energy, is obtained through the safe public property boundary before the low-level update. The new wrapper enforces the existing selected pressure/temperature envelope, derives `h=u+p/ρ`, retains pure-R32 quality semantics and labels phases consistently. Existing PH/PT/psychrometric behavior and cycle equations are unchanged.

Independently ran `node --test tests/engine/storage-properties.test.mjs tests/engine/properties.test.mjs tests/engine/charge-pilot.test.mjs`: **8/8 passed**, 19,538.1 ms. This covers the two production D/U tests (liquid, vapor, near-endpoint and interior two-phase, hot vapor, independent EOS h/s/p/T, repeated invalid D/U rejection and subsequent PH/PT recovery), two existing safe/reusable-property regression tests, and all four disposable charge-pilot tests. No full engine suite was warranted by this property-route extension.

The former arbitrary 200 Pa refinement assertion has been replaced with three actual timesteps, shrinking successive differences for **both** pressures and a declared relative fine/coarse difference limit. The independently rerun test passes. This closes that first-pilot test finding; it demonstrates bounded first-order temporal convergence for the two-reservoir transient, not distributed heat-exchanger resolution or completed production charge physics.

The revised `grouped(n,inactiveCells)` prototype goes beyond two perfectly mixed role reservoirs: it uses two common pressures, separate physical cell enthalpies, and internal face flows as continuity unknowns. Each accepted implicit step enforces actual EOS-derived cell ΔM and ΔU with paired mass/enthalpy fluxes and opposite finite-metal heat. It does not independently integrate unconstrained p/h and reconstruct a drifting charge afterward. Its zero-pressure-loss DAE is a credible lean idealized-transport candidate; each component/cell still has its own inventory. Three cells per region plus one closed-EEV side cell require 17 unknowns, appreciably fewer than fully independent local M/U cells and separate local pressures. The side cell remains gas-connected and can exchange mass/enthalpy without an EEV throughflow.

This remains a prototype: physical multisplit branch splitting/mixing, algebraic phase-profile condensation/subcooling, finite geometry and inactive-component semantics, reversal/equalization event closure and safe adaptive integration must be established before selecting production architecture. A single mixed node cannot represent a simultaneous superheated inlet and subcooled outlet of a real condenser. A conservative pressure-group/profile DAE may preserve those observables with fewer dynamic unknowns than a full independent-pressure cell graph; derived profile storage coupling and fixed physical identities at topology changes are required, not a third charge root or role-label reassignment.

Independent additional in-memory run of `grouped(3,1)` for 2 simulated seconds (8 accepted 0.25 s steps): maximum total-mass residual **4.39×10⁻¹² kg**, total fluid/metal/work energy residual **1.97×10⁻⁶ J**, all cells positive/admissible. The gas-connected closed-EEV side cell gained **0.01502585 kg** while its finite metal warmed **0.0538167 K**; mass remains in the physical side cell rather than disappearing or being forced to zero when inactive. The warm Node run used 9,710 property calls and 1,250.4 ms wall time for 2 s simulated. This establishes one concrete inactive-inventory/zero-loss-DAE trajectory and measured prototype cost, not long-term, browser, full branch or reversal acceptance.

## Production-core contract and proportionate edit semantics

The author proposes `prepareStep(dt,boundaries)` returning an immutable fluid candidate, integrated coil heat (positive into refrigerant), compressor work, local leak mass/exported h and actual endpoint/instantaneous fluxes. Root validates the thermal candidate, then commits both. This is the appropriate operator-split contract provided the same integrated coil heat is removed from metal storage, accepted leak/work quadrature enters the global ledger, and **neither** fluid nor thermal state changes after a failed combined step. Snapshot/restore is an acceptable alternative only if it restores every physical state, control timer, cached candidate identifier and integrated ledger, not merely the visible output.

Pending-until-explicit-Restart is accepted for continuously edited line length/bores, internal volume, initial charge and initial fluid temperature. Active immutable fluid geometry and accepted M/U remain authoritative. Edited inputs must state that they apply on Restart, show active values when different and leave the active runtime configuration signature/readings unchanged. The actual line transport mode cannot be silently ignored: a charge core supporting only idealized pressure/heat transport must visibly gate the physical-line option while retaining real field volumes.

The coordinator's simpler topology contract is accepted: discrete Add/Remove and topology-reducing equipment changes explicitly construct a **new scenario/circuit**, immediately Restart with new initialization and a new ledger. This avoids ambiguous old-to-draft array-index mapping. It is a legitimate declared scenario action rather than an unlogged mass change during the same physical run. Ordinary On/Off, target, weather and cleanliness operations remain continuous. Increasing a declared port-capacity metadata limit alone need not restart or create charge. Historical inventory-free Remove conservation tests remain specific to that old model; they cannot be reused as evidence of live charged-circuit removal.

For reversal, physical pressure groups should be outdoor and indoor/field groups with fixed identities, not low/high role reservoirs. Both field lines remain on the indoor-side physical group across the reversing valve/EEV arrangement. Compressor discharge and accumulator inlet connectivity can then swap while physical group p/h/M/U remains intact. An independent-pressure accumulator and finite inlet restriction can resolve subsequent redistribution without pressure-role relabeling. Actual branch/coil heat profiles and upstream face enthalpies still require per-component states; two perfect mixers do not provide that production evidence.

### CRG-05 — cold-start and reversal restart guard (high, implementation test required)

A uniform connected M+T initializer has exactly equal pressures. A strict compressor guard `p_discharge > p_suction`, combined with zero flow at equality, can make that state an absorbing idle state: the compressor never transports mass to create the pressure lift. Positive-displacement throughput at zero lift, or a carefully specified consistent startup predictor, must permit an admissible initial compression state without inventing pressure/energy. A true reverse pressure ratio must not be treated as compression. After reversal, compressor-off equalization must reach a declared restart-permitted condition rather than asymptotically approaching a strict guard forever. Sent this concrete startup/event test requirement to the author before core acceptance.

## First production ChargeCircuit source findings

Read the first saved `src/engine/charge.ts` and `tests/engine/charge-core.test.mjs` before author test readiness. The core now uses persistent outdoor/indoor/accumulator physical groups, 3 cells per coil and retained gas/small line cells. Zero-storage gas-header mixing includes actual entering branch/accumulator/compressor streams; paired upwind enthalpy uses each face's direction. An independent-pressure accumulator inlet restriction allows subsequent redistribution. Startup admits positive-displacement pumping at equal pressure with zero ideal work; true expanding compressor operation is blocked. These are appropriate corrections to the initial design traps; sustained startup/mode tests remain necessary.

**CRG-06 (medium, open): owned geometry.** The first constructor stores the caller's nested `geometry` object as a public shallow-readonly parameter. A later caller mutation can change compressor/valve/UA inputs while the already-built volumes remain unchanged. This contradicts immutable active geometry and can bypass pending-Restart semantics. Recommended fix: defensively own a deep clone/frozen geometry record; callers must not mutate the running graph indirectly. Test modification of original input does not change core geometry/trajectory.

**CRG-07 (medium, open): prepared-state commit integrity.** The first public candidate and its snapshot are mutable. `commit` checks candidate identity/revision, then trusts that mutable public snapshot. Changing its stored mass/U/variables after successful preparation can therefore commit a state never solved/validated. Recommended fix: retain an internal owned prepared snapshot keyed by candidate identity or freeze the complete candidate tree; only the internally solved state may commit. Preserve stale/foreign-candidate rejection. Test attempted caller mutation cannot alter committed physical inventory/ledgers.

**CRG-08 (low, open): physical identity guard.** A room ID `outdoor` collides with the outdoor heat/boundary key, causing room coil heat to use the wrong metal boundary and merge with outdoor heat. Current UI-generated IDs avoid it, but the core accepts it. Reject reserved IDs or namespace component heat keys. `restore` likewise only compares IDs/count, allowing same-ID snapshots from a different-volume circuit; require immutable geometry/volume signature and consistent finite state, or an instance-private restoration token.

These concrete API findings were sent to the author and coordinator. They are ordinary integrity fixes within the authorized implementation; no production temperature, charge or energy behavior was edited by this reviewer.

### Core integrity findings corrected; transient solver gate remains

Re-read the author's corrections. Geometry is now an owned deep-frozen clone; candidates/snapshots are recursively frozen; restore only accepts an unchanged frozen snapshot issued by that exact circuit instance; room ID `outdoor` is rejected. This closes **CRG-06/07/08 at source level**, with independent focused rerun underway. Instance-private restore is sufficient for the coordinator's whole-step rollback and rejects foreign same-ID geometry.

The first owner-like three-branch cold start (generic declared volumes, 1.8 kg at 7°C, 38 rps) reportedly passed eight quarter-steps. The first zero-speed reversed-topology quarter-step **failed nonlinear convergence**. It was not exposed as completed mode support. The author is adding transactional adaptive substeps and a finite generic viscous-passage/nozzle closure; sustained reversal/restart and final tests remain required.

**CRG-09 (high, open): near-zero-flow nonlinear robustness.** The initial start test became solvable after shrinking the pressure finite-difference increment from approximately 1 Pa to 0.001 Pa. Such a change is diagnostic evidence, not sufficient robustness acceptance. The square-root flow/direction law is nonsmooth at zero Δp, and property accuracy versus tiny Jacobian increments matters. Require decade-increment and timestep sensitivity across exact-equal-pressure cold start, Off/re-enable and reversal. A declared finite viscous passage is legitimate physics for this restriction, unlike adding numerical resistance to idealized zero-loss lines. For the proposed circular-passage loss `R=8πμL/(ρA²)`, use explicit generic passage geometry and named mixture-viscosity assumptions. Combining it with an inertial HEM throat must retain the choked plateau or quantify the correction; using full downstream Δp in an already-choked loss coefficient can introduce spurious backpressure dependence. All accepted/rejected adaptive trials must preserve paired fluxes and return the original complete fluid state on failure.

Operator-split integration also requires updated diagnostics: gas/small branch face flows and compressor throughput may differ by real inventory accumulation, and condenser/evaporator heat differences include refrigerant stored-energy change. Reusing the old steady-flow/steady-energy closure residuals as charged-model faults would be incorrect. Actual inventory residuals and separate port flows must replace them, while shared integrated coil heat crosses the metal/fluid boundary with opposite signs.

## Independent current production-core rerun and coupled adapter findings

Independently reran all four completed `charge-core.test.mjs` tests: **4/4 passed**, 10,934.0 ms. This closes CRG-06/07/08 with actual-backend test evidence. The owner-like three-room generic 1.8 kg/7°C startup followed by one zero-speed reversed-topology quarter-step passes without changing physical cell IDs/volumes or inventing work. It is a first reversal test, not sustained cooling restart or a frost/defrost return test.

The author found that the failed passive reversal was caused by requiring usable vapor headspace even with compressor command zero. The corrected distinction is physically appropriate: a liquid-filled accumulator can retain a valid stored equilibrium state while Off; admission protection holds the compressor and emits a diagnostic, while finite mass/enthalpy redistribution continues. This does not permit liquid compression or synthesize a dry suction state. CRG-09 remains open until sustained restart and pressure-Jacobian/timestep sensitivity are demonstrated. The proposed viscous nozzle modification was not present in the source reviewed for this rerun; it is not needed merely to hide the diagnosed protection error.

Read the coordinator's optional inventory integration in `engine.ts` and `charge-output.ts`. Its basic energy signs are correct: total stored energy includes ΣU_refrigerant; integrated heat into refrigerant is removed from the corresponding metal; leakage exports local h; electrical drive loss is an outdoor boundary exchange. The following concrete integration findings were sent before UI release:

- **CRG-10 (high): transient compressor-work ledger.** The presentation adapter returns null if its endpoint has no discharge/positive throughput. An adaptively integrated candidate can nevertheless contain positive work from earlier accepted substeps. Electrical and drive-loss energy must always derive from accepted integrated compressor work, independently of whether the endpoint/full-cycle summary exists. Otherwise whole-system conservation can lose real work.
- **CRG-11 (medium): physical pressure/stream provenance.** Evaporating saturation currently uses accumulator suction pressure rather than actual evaporator coil group pressure, despite a finite inlet restriction. Heating common condenser outlet and cooling expansion outlet currently alias branch 0. Use actual physical coil pressure and forward-flow-weighted EEV upstream enthalpy, then the downstream PH flash; retain branch-specific states. When no forward circulation exists, a full legacy cycle summary may be unavailable, while actual inventory pressures, coil heat, compressor work and fan readings remain independently visible.
- **CRG-12 (medium): opposite-direction port mixing.** The core's outdoor small-port reported inlet enthalpy uses all signed valve flows divided by their net sum. During simultaneous opposite-direction redistribution, that is an energy-net ratio rather than the enthalpy of entering streams. Mix positive entering streams only, preserving the independently conserved signed energy flux. A zero-storage mixing header may not subtract exiting streams to manufacture a hotter/colder incoming state.
- **CRG-13 (medium): complete transaction boundary.** Thermal/fluid stores, time and ledgers are deferred until candidate guards pass, but active flags/control transitions and cached previous-cycle fields are mutated earlier. A rejected step can retain those unaccepted changes. Output/property evaluation also occurs after commit. Checkpoint/restore the complete engine state or stage all control/output mutations; a post-commit failure must not leave an accepted physical step with a rejected output.
- **CRG-14 (medium): visible admission diagnostics.** Core diagnostics such as liquid-carryover protection and reversed-pressure equalization hold are not yet forwarded to engine output. Requested compressor speed/forced fans can therefore remain visible without explaining why throughput is zero. Forward the physical hold reason, and prevent last-accepted flow/work endpoints from appearing as fresh flow readings after a fault or control-only acknowledgement. Retained physical cell pressure/temperature remains valid static information.

The coordinator has accepted the first two adapter corrections and proposes marking an incomplete forward cycle as unavailable while exposing independent inventory/work/physical ports. This is proportionate and avoids making the legacy steady-cycle type imply nonexistent common states. Implementation and focused coupled rerun remain pending; these are findings on the reviewed saved source, not claims that the fixes have already shipped.

Independently ran the two newly completed `charge-integration.test.mjs` checks: **2/2 passed**, 4,972.4 ms. Both use the actual property backend and production `HeatPumpEngine`, with one physical branch. Eight accepted quarter-steps of cold startup close combined fluid/metal/air/fabric/film energy to the test's 0.005 J bound, mass to 10⁻⁸ kg and water to 10⁻⁹ kg. Eight Off/leak steps export 2×10⁻⁵ kg with full local enthalpy, keep compressor electricity and forced room outlet unavailable, and preserve time/inventory when editing only leak rate; an initial-charge change without Restart rejects. These tests establish actual coupling/sign and continuous leak-rate semantics. They do not yet exercise the endpoint work-loss possibility, opposite-sign valve mixing, rejection rollback, long-run charge response or charged frost/defrost.

### Coupled corrections and independent rejected-step check

Re-read the coordinator's corrections. Accepted integrated compressor work now supplies both the whole-system electrical/drive ledger and displayed electrical output independently of complete-cycle endpoint availability (**CRG-10 corrected**). Coil saturation uses physical coil pressure; common EEV summaries mix only forward upstream streams and PH-flash downstream, with an unavailable legacy cycle summary when no forward stream exists (**CRG-11 corrected**). The same pressure-group constraint makes selecting a branch pressure legitimate; it no longer aliases that branch's distinct enthalpy. The engine now checkpoints fluid, thermal stores, control state/timers, active flags, previous cycle, candidates and ledgers, and restores before fault output (**CRG-13 corrected**). Admission/equalization core reasons are forwarded (**CRG-14 hold-disclosure corrected**); displayed stale-versus-current dynamic flux after a fault/control acknowledgement remains a frontend provenance check.

Independently reran the expanded coupled suite: **3/3 passed**, 6,010.0 ms. The new test causes a real thermal-property domain failure after preparing the fluid candidate. It retains exact initial fluid cells, room temperature and simulated time and leaves integrated electricity/boundary energy at zero. This verifies actual combined rejection rather than merely checking that `prepareStep` itself is immutable. The test title mentions timers; the saved assertions directly cover physical stores/time/ledgers, while internal control-timer rollback is additionally established by the source checkpoint record.

Additional constitutive question sent to the author: exact liquid and mass-quality zero accumulator states use their actual liquid h during passive reverse inlet flow, so they do **not** manufacture saturated vapor. A near-full mixture with positive but very small headspace still selects saturated vapor for reverse inlet outflow, while the 0.02 geometry guard protects only compressor admission. The inlet's exposure/phase-source geometry is not separately specified in the design. Declare whether that port remains in vapor down to vanishing headspace or apply a named bulk/submerged-port source below its exposure threshold. Retained passive full-liquid states remain admissible. This is a constitutive-boundary clarification with a concrete test requirement, not evidence that exact-zero-headspace vapor creation was observed.

The imposed leak currently assumes 101,325 Pa ambient in its ingress guard while the engine permits another ambient pressure. Pass the actual ambient pressure or explicitly declare/gate the fixed leak ambient. Charge-mode warnings likewise need to describe idealized adiabatic retained-volume lines and actual output subcooling, rather than inherit the inventory-free physical-pipe/control-target text.

### Independent short charge-response probe

Ran a disposable in-memory probe using the actual coupled production engine and pinned EOS, with the same one-room generic geometry, fluid initialization at 20°C and outdoor 7°C/35% RH. Only initial mass differs. Each run accepts sixteen 0.25 s steps:

| Initial charge (kg) | Final evaporator coil pressure (bar abs) | Final indoor coil pressure (bar abs) | Compressor electrical power (W) | Signed room-air output (W) |
| --- | --- | --- | --- | --- |
| 0.4 | 8.68830 | 21.84677 | 900.77 | 148.23 |
| 0.6 | 8.75496 | 21.84691 | 899.79 | 142.25 |
| 0.8 | 8.85989 | 24.19098 | 1,006.87 | 138.74 |

All three finish 4 simulated seconds in `running`, without a fault, and preserve their imposed total mass. Maximum mass residual is 1.51×10⁻¹² kg; combined energy residual is 3.42×10⁻⁷ J. These independently observed differing physical states are consistent with inventory entering the solved storage/control equations, not an arbitrary charge multiplier. They do not establish monotonic performance, rated output or a steady under/overcharge curve: different mass at fixed initial temperature also changes initial internal energy, and these are early metal/room warmup samples. Warm Node wall times are 1.71–2.22 s per 4 simulated seconds; this bounded one-room throughput is not browser/multisplit or requested ×50 performance.

Runtime mapper source additionally retains actual physical field volumes in charge mode and explicitly rejects the unavailable physical pressure/heat transport combination. It converts imposed g/day leak rates to kg/s correctly and separates captured active initialization from live operating controls. After explicit topology Restart, a removed selected leak-cell ID must be replaced by an existing physical location or visibly disable that leak; an old ID must not fault the new circuit's first step.

### Source review of direct controls and longer-run blocking evidence

Read the completed direct-control/probe source in `settings.ts`, `scene.ts`, `circuit.ts` and `state.ts`. Charge controls distinguish draft initialization from actual remaining mass, label local loss as imposed g/day, and identify generic coil/cavity volumes and the exact-SKU/unknown-owner-nameplate uncertainty. Pending geometry is compared by room ID and active physical volume/bore/length, not by mutable array position. The store starts a declared new circuit on topology changes and resets a removed leak-site selection to an existing outdoor cell. Physical line transport remains explicitly disabled/rejected for the charged model. Inventory probes use actual face direction; at zero flow they show GAS/SM static ends, and when both faces enter or leave they do not fabricate an IN-to-OUT ΔT. Fault readings are withheld rather than presenting previous flow as fresh. The coordinator is correcting valve orientation/service-role wording to use physical orientation and gas location during redistribution. These are source checks; the public charge switch remains gated, and final rendered/browser acceptance is owned by the coordinator.

The coordinator's longer generic owner-like three-room/1.8 kg/7°C run **failed at 10.75 simulated seconds after about 130 wall seconds**. Reported residual norm 5.06×10⁻¹¹ is above the fixed 10⁻¹¹ Newton cutoff despite cumulative mass drift only −1.55×10⁻¹¹ kg and whole-energy imbalance about −3.45 µJ. With residual scaling mass/0.1 kg and energy/50,000 J, that cutoff demands roughly 10⁻¹² kg and 0.5 µJ per cell. This is attributed coordinator evidence, distinct from the independently passing short probes. It blocks long-run/browser release even though the reported physical imbalance is negligible.

A second reported single-room 0.9 kg/20°C/75 rps case stalls near norm 9×10⁻⁷ inside the nominal pressure/temperature caps. That larger failure must be diagnosed separately; widening every tolerance enough to accept it without state-convergence evidence is not acceptable. Print the worst equation/component and its residual in kg/J/kg/s, inspect constitutive switches and Jacobian accuracy, and check the accepted state under smaller timestep/derivative increments.

Recommended correction: use declared absolute-plus-relative tolerances per physical mass/energy/zero-storage continuity equation, with separate cumulative whole-fluid/system drift budgets and actual timestep/Jacobian sensitivity. Candidate engineering floors such as 10⁻¹⁰ kg plus 10⁻⁹ times cell mass, and 10⁻⁵ J plus 10⁻⁹ times cell-energy scale, were suggested for measurement rather than prescribed as unexplained final constants. This can accept EOS-level microjoule noise without altering M/U. It must not rebase the ledger, repair charge, conceal the larger failure or claim ×50 throughput. The model remains unavailable to users until sustained operation, reversal and charged frost/defrost succeed at measured tolerances/performance.

## Independent low-lift compressor-transfer constitutive review

The author/coordinator proposes allowing commanded positive-displacement flow when a reversing transient temporarily gives physical destination pressure p_D below accumulator suction p_S. The previous strict pressure-ordering hold can become an absorbing thermosiphon state instead of completing restart. The proposed generic branch preserves dry pickup and `ṁ=ρ_S V_displacement n η_vol`, uses `h_D=h_S` for p_D<p_S and zero ideal refrigerant work, while leaving ordinary positive-lift isentropic-efficiency compression unchanged.

**Disposition: scientifically admissible as an explicitly declared generic, dissipative low-lift transfer approximation for bounded implementation tests. It is not established behavior of the owner's rotary compressor or a manufacturer reversal controller.** Removing a fictitious pressure/energy reset is valuable, but conservation alone does not validate a real internal compressor mechanism. This approximation replaces unresolved pressure-mismatch/internal-port work and passive leakage with a commanded ideal volume-flow transfer and throttling loss. Its applicability must remain explicit; arbitrary extrapolation into persistent negative-lift operation is not a validated performance map.

Primary basis independently browsed:

- [MIT control-volume energy notes, §2.5](https://web.mit.edu/16.unified/www/SPRING/thermodynamics/notes/node18.html) give the steady flow balance linking shaft work, heat and transported stagnation enthalpy. Negligible component storage/kinetic/gravitational change with zero heat and shaft work permits equal inlet/outlet h. Adjacent finite cells still evolve by their conserved M/U balances.
- [MIT throttling notes, §2.3.1](https://web.mit.edu/16.unified/www/SPRING/thermodynamics/notes/node16.html) derive isenthalpic adiabatic flow through a restriction. The reviewer’s thermodynamic deduction is `dh=T ds+v dp`: at fixed h, lowering pressure increases entropy in an admissible stable fluid. Thus the proposed lower-pressure PH outlet can dissipate pressure availability without manufacturing electrical recovery or negative compression work.
- [Cullimore and Hendricks, *Design and Transient Simulation of Vehicle Air Conditioning Systems*, SAE 2001-01-1692, compressor section p.4](https://www.nrel.gov/transportation/assets/pdfs/2001_01_1692.pdf) models a compressor as a volumetric source `G=D ω η_v` and discusses compressor efficiency maps and transient storage reductions. This supports the generic source representation, not extrapolating its calibrated map to pressure ratio below one. The [CAGI blower guide](https://www.cagi.org/blower-guide) explains physical positive-volume trapping/transport and relatively weak flow dependence on differential pressure for its rotary-lobe class; that is supporting mechanism context, not evidence for an HVAC scroll/rotary unit's negative-lift electrical draw.
- [Danfoss DSF application guide, printed pp.52–53](https://assets.danfoss.com/documents/latest/461326/AB309735209512en-000701.pdf) recommends an EEV-assisted redistribution/equalization sequence before changing the reversing valve and restarting compressors. That provides a concrete real-equipment alternative to an arbitrary strict ordering hold. It does not validate this generic free-discharge closure or exact Daikin sequencing.

Acceptance requirements sent directly to author/coordinator: actual EOS outlet PH/entropy checks; exposed dry source pickup; identical paired mass/enthalpy fluxes; zero speed gives zero modeled transfer; no negative generated work; no fluid identity, M/U or pressure relabeling; normal positive-lift branch remains continuous at equality. The generic branch must emit a named low-lift diagnostic. A real motor still has mechanical/electrical no-load losses, which the proposed zero-work divided-by-drive-efficiency model omits; state that omission. Modeled zero compressor electrical input is a result of the declared ideal loss model, not a measurement or prediction of an energized real motor. Do not present a steady COP during this branch as validated efficiency; show it unavailable or explicitly transient with storage/no-load-loss context. Actual room/fan/coil/pressure readings may remain visible.

Author reports updated mixed physical-unit acceptance and cumulative drift gates, bulk reverse-inlet source below the generic 0.02 headspace threshold, ambient leak-pressure forwarding and first-order timestep measurements. Those source/test updates will be independently checked separately. They do not by themselves close the sustained reversal, spatial/temporal accuracy or charged frost/defrost release gate.

Independent in-memory actual EOS throttle checks confirm zero Δh and positive Δs for three admissible dry source states: 20→10 bar with 40°C inlet yields 16.9698°C outlet/89.2551 J/kg/K entropy increase; 8→6 bar with 5°C inlet yields −1.46162°C/40.1416 J/kg/K; saturated vapor at 40→10 bar yields a wet outlet x=0.934788 and 147.2724 J/kg/K entropy increase. The last result is important: downstream vapor must not be forced merely because suction was dry. This is property/thermodynamic validation of the selected PH closure, not a sustained device/reversal trajectory.

Re-read current implementation: entropy is checked with the actual EOS, low-lift throughput retains the admitted vapor density/displacement law, work uses the same h_D−h_S and paired fluxes, and zero command still produces no modeled compressor transfer. The candidate's `lowLiftTransfer` flag ORs all adaptive substeps, making it suitable to suppress a misleading COP over a step even if its endpoint has returned to compression. Diagnostic strings currently come only from the last substep; aggregate all encountered reasons or retain the explicit low-lift disclosure through that flag.

**CRG-12 corrected at source:** outdoor small-header reported entering enthalpy now mixes positive entering valve streams only. The reverse-inlet source below 0.02 headspace uses actual bulk HEM, with compressor admission still protected; ambient ingress comparison uses the forwarded optional ambient pressure. The revised mixed cell tolerances and independent cumulative 10⁻⁷ kg/0.01 J fluid budget are explicit acceptance gates, without stored-state repair. These fix the identified source-level constitutive/disclosure traps; focused sensitivity and long-run tests still decide numerical acceptance.

Independently ran the completed one-decade pressure-Jacobian/four-resolution cold-start test: **1/1 passed**, 9,240.6 ms. Pressure derivative increments 10⁻¹⁰/10⁻⁹/10⁻⁸ produce final pressures within 0.02 Pa in this fixture. Timesteps 0.25/0.125/0.0625/0.03125 s have shrinking pressure differences consistent with first-order integration, with the finest successive difference below 0.3%. The author reports approximately 2% coarse-startup pressure error at 0.25 s; this is a bounded generic transient approximation to disclose/assess, not evidence that the coarsest step is physics-perfect or that all reversal/phase regimes are insensitive.

The coordinator's frost agent reports conserved atmospheric ice and automatic reverse/heat evolution to roughly 80.25 s, but its long-run assertion failed the former short-test 10⁻⁸ kg mass bound. A consistent **declared cumulative** 10⁻⁷ kg (0.1 mg) fluid mass budget and 0.01 J fluid energy budget are accepted as proportionate for this sandbox, provided the core actually stops on breach, states are never repaired/rebased, whole-system/water balances remain checked, and actual drift extrema/duration/refinement are reported. At 0.6 kg the mass bound is relative 1.67×10⁻⁷. Passing a stricter short test does not impose that cutoff universally. This budget does not imply arbitrary fine leak accuracy: a 1 g/day imposed leak removes only about 0.926 mg by 80 s, so the worst allowed 0.1 mg drift is about 11% of that early loss. Fine slow-leak-effect claims require residuals correspondingly below the imposed signal. Charged frost/defrost completion is still attributed preliminary evidence and awaits the full cycle/rerun.

Independent actual-core commanded-transfer trajectory: one generic branch, 0.6 kg initialized at 20°C; 18 rps heating for 2 s, reversed cooling at zero speed for 1 s, then cooling commanded 18 rps for 2 s. Every quarter-step accepts without fluid reset. Off has zero modeled throughput/work. All eight restarted quarter-steps have positive throughput, low-lift flag and zero ideal work; final outdoor/indoor/accumulator pressures are 11.1578/12.4216/12.4136 bar abs and actual outlet-minus-pickup entropy is +13.6643 J/kg/K. Maximum mass residual is 2.83×10⁻¹⁰ kg and fluid energy residual 6.33×10⁻⁵ J. The final ordering remains inverted: this independently validates conservative low-lift transport, **not completed restart into positive-lift compression**. A sustained test must establish eventual normal work/pressure ordering or identify the unresolved persistent-transfer limit before reversal completion is claimed.

## Hybrid accumulator admission and passive inlet review

The three-room nominal trajectory subsequently reaches vapor volume fraction near the 0.02 carryover threshold. Switching compressor flow inside every Newton evaluation makes the residual discontinuous: a trial can jump between dry-vapor transport and no compressor flow. This is a hybrid control event, not a reason to delete retained liquid or force a different pressure. **Approve a persisted admission latch with fixed regime during each implicit solve, event-localized shutdown at α=0.02, and hysteretic recovery at α=0.04**, as a declared generic protection assumption. Neither threshold is a validated universal carryover criterion or known owner-accumulator geometry. Liquid-filled passive storage stays admissible and may remain protected indefinitely if its conserved passive state never reaches recovery.

The [Modelica Standard Library hysteresis block](https://doc.modelica.org/Modelica%204.0.0/Resources/helpWSM/Modelica/Modelica.Blocks.Logical.Hysteresis.html) documents a persistent Boolean state switched at distinct lower/upper thresholds; it supports this control structure, not these refrigerant thresholds. [SUNDIALS CVODE rootfinding documentation](https://sundials.readthedocs.io/en/v7.5.0/cvode/Usage/) describes state-dependent event functions and directed zero crossings, establishing the numerical event pattern without requiring this browser implementation to import that solver. [Danfoss compressor notes, liquid floodback/accumulator section](https://assets.danfoss.com/documents/latest/50920/AX268748862633en-000301.pdf) identify accumulator floodback protection during startup, operation, defrost and reversal; they do not prescribe the simulator's headspace thresholds or prove its generic vessel volume.

Accepted event contract:

1. Persist the latch in the immutable physical snapshot; snapshot/restore and whole-step rejection must restore it with all fluid/control ledgers. Ordinary operator Off or mode change must not silently clear protection.
2. Hold admission fixed during Newton/Jacobian trials. A trial crossing the shutoff surface may be used to bracket the event, but no finite compressor-throughflow step beyond unrepresented pickup submergence/full-liquid exhaustion is accepted. Shorten/localize to the earliest crossing, accept its actual M/U/p continuously, then change only the discrete latch and integrate remaining time passively.
3. Sum actual accepted work, coil heat and local leak mass/h over every event segment. Include all protection/recovery reasons in the outer candidate; a last-substep-only diagnostic loses transient events.
4. Locate recovery similarly or explicitly declare recovery sampled at accepted substep boundaries, with at most one outer-step delay. Ensure endpoint latch/flow readings describe their actual accepted timestamp. Generic 10⁻⁷ absolute α localization tolerance is a numerical guard, not changed physical volume.
5. Test a genuine onset and recovery, event time/state under halved timestep, prepare/commit rejection immutability including the latch, and positive phase inventories. Inspect hidden crossings where endpoint-only detection might miss transient submergence; no mass/energy remap is allowed.

The separately proposed **all-phase bulk HEM passive inlet/reverse outlet** is accepted as an explicit generic mixed-port assumption. Compressor pickup remains a separate upper vapor-selective port. Using actual bulk h/s/density for bidirectional inlet flow avoids the unsupported discontinuous inlet-source switch at the compressor's α=0.02 threshold and cannot manufacture vapor from a full liquid cavity. A physical separated accumulator's real inlet exposure is geometry-dependent, so do not describe this homogeneous bulk-port representation as measured OEM internals. Current source uses bulk for nozzle and paired transported h in both orientations.

The saved first event draft keeps admission fixed in the implicit residual, rejects/shortens crossing trials and restores the pre-prepare snapshot in `finally`. Recovery currently changes at the next accepted boundary. This is a defensible sampled recovery if disclosed and timestep-bounded; full event/recovery test acceptance remains pending. The constructor starts protected below α=0.04, consistent with its chosen recovery threshold.

### Finite laminar/HEM restriction source audit

Read the implemented equivalent circular passage: `R=8πμL/(ρA²)`, inertial coefficient derived from HEM mass flux, and the cancellation-safe positive root of `Δp=Rṁ+Kṁ²`. Its units/sign and vanishing-pressure Poiseuille limit are correct. The local incompressible asymptote avoids subtracting near-identical EOS enthalpies; the choked correction uses upstream-to-throat pressure drop, retaining a downstream-backpressure plateau. Positive generic passage lengths are explicit immutable geometry, with wet viscosity a named arithmetic quality surrogate. Idealized field lines receive no invented resistance.

This is still a reduced equivalent-passage/HEM series closure: viscous loss does not re-solve an effective nozzle upstream thermodynamic state and shifted sonic throat. It must not claim exact coupled viscous flashing or experimentally validated EEV behavior. Require positive/bounded corrected flow, near-zero linear limit, choke plateau, continuity at the asymptote handoff and passage-length/timestep/Jacobian sensitivity. Those constitutive tests and the actual event trajectory, rather than conservation alone, decide the current source's numerical acceptance.

Protection presentation recommendation: **“Compressor stopped · liquid carryover protection”** or **“Protection hold · low vapor headspace”**, with “Heating requested; compressor held until accumulator vapor space recovers.” Avoid “paused”, which conflicts with simulator Pause. Show the requested mode separately from actual physical orientation/circulation and zero modeled compressor flow/work. Do not describe requested rps as actual shaft speed while held. Fans and passive/retained-energy room heat may continue; their real readings remain valid, but ordinary active-heating/steady-COP wording does not. If operator Off is selected, label Off rather than a demand-triggered protection stop, while retaining the latch. A conserved hold that never recovers is a declared generic protection outcome, not automatically a numerical fault.

Independently ran the completed **10 s actual-core reversal test: 1/1 passed**, 8,587.2 ms. It preserves physical IDs/volumes and storage ledgers, verifies zero command means zero flow/work, checks low-lift h/entropy/dry source and then observes positive normal compression after transfer. This closes the prior bounded one-room sustained-restart finding. The reported generic owner-like three-room onset/recovery and charged natural frost/defrost remain separate gates.

Re-read the coordinator's frontend/backend protection additions: `inventory.compressorAdmitted` comes from the accepted persistent snapshot; direct outdoor-unit text shows the recommended carryover-protection stop only with positive requested speed and admission false. Requested-speed labels are explicit. COP becomes unavailable for either protection hold or any low-lift interval, while integrated interval work/electricity/coil heat remains separately reported. This correctly distinguishes an endpoint safety stop from real work already performed earlier in the accepted interval. Source-level wording accepted; rendered event/recovery verification remains pending.

Independent disposable actual-EOS constitutive probe directly invokes the saved core's restriction helper without modifying project code: vapor at 8 bar/5°C, area 10⁻⁶ m² and passage length 0.1 m gives `Rṁ/Δp`=0.99997509, 0.99999751 and 0.99999975 as Δp decreases through 10⁻³/10⁻⁴/10⁻⁵ Pa. This approaches the correct finite-viscosity linear limit. With generic 5 mm passage and downstream 0.4/0.2 of upstream pressure, choked flow is 0.0016963611139216/0.0016963611139196 kg/s, relative difference 1.19×10⁻¹². These independently support that vapor near-zero limit and plateau; they do not validate wet-mixture viscosity, arbitrary effective passage geometry, event behavior or all spatial/transient regimes.

### Proposed aggregate-row preconditioning

Author/coordinator propose replacing the accumulator's mass/energy Newton rows with exact whole-fluid mass/energy rows while retaining zero-storage header continuity. This is accepted **as equation preconditioning**, provided all original local balances, including the replaced accumulator rows, are independently checked after solving. The summed local mass rows equal the global mass equation when header continuity is satisfied. Summed local energy includes the header enthalpy times any trial header mass imbalance; retaining that header row makes the global-energy replacement share the same zero set. Its Jacobian must differentiate the actual replacement residual, including its state dependence.

This change may improve conditioning/drift control near PH precision limits without modifying any physical state. It is not a license to enforce aggregate charge and hide inaccurate local inventory or apply a post-solve energy correction. Measure original worst local residual, accepted global step residual and cumulative ledger separately; document local EOS floors from actual repeatability. Recheck pressure/phase/reversal/event fixtures and timestep/Jacobian sensitivity. Implementation/readiness and the event gate remain pending at this proposal review.

### Aggregate implementation and independent protected recovery

Read the saved implementation: the accumulator Newton rows are replaced by direct sums of actual cell mass/energy changes and external work/heat/leak enthalpy. Every original cell row and the zero-storage header row remains in independent physical-unit acceptance; transformed residuals are differentiated for the Jacobian. Per-step aggregate limits are 5×10⁻¹¹ kg and 10⁻⁵ J; local mass is 10⁻¹⁰+10⁻¹⁰M kg and local energy is 10⁻⁵+10⁻⁹|U| J. The cumulative 10⁻⁷ kg/0.01 J gates remain unchanged, without state repair. **Aggregate implementation accepted at source level.** Author reports core 7/7 pass after this change; this is attributed author evidence, not an independently rerun full suite.

The saved hybrid now shortens both shutoff and recovery crossing trials. A near-surface absolute α tolerance of 10⁻⁷ controls the discrete transition; fixed admission is retained throughout each Newton solve. Independent disposable actual-EOS recovery fixtures use the one-room generic geometry, uniform fluid temperature 20°C, and initial mass `V[(1−α)ρ_liquid+αρ_vapor]` for α=0.01 and 0.03. Both start protected. With all coil metals at 20°C and positive requested speed, each quarter-step retains zero compressor flow/work and a protected latch. Changing only outdoor metal temperature to 7°C produces passive redistribution followed by recovery and positive work within the next 0.25 s. Final α is 0.0415717355/0.1030020425 and accepted work is 0.09849425/5.59376207 J. Maximum mass residual is 3.27×10⁻¹¹ kg and fluid energy residual 8.87×10⁻⁶ J. Preparing leaves the original snapshot exactly unchanged; commit then restore recovers the original protected snapshot including its latch.

This independently validates conserved protection and recovery, not shutdown onset or universal pickup geometry. The recovery steps require 20/17 conservative substeps and 5.37/4.65 s wall time in this warm Node probe. That cost is an open browser-usability issue, even though a protected equilibrium itself needs no Newton iterations. A genuine admitted-to-protected trajectory, event-state/time refinement and natural frost/defrost remain required.

Subsequent independent genuine **shutdown-onset** probe: same one-room geometry and uniform 20°C initializer, α=0.041 (`M=V[0.959ρ_liquid+0.041ρ_vapor]`), initially admitted; heating requested at 18 rps, indoor metal 20°C and outdoor metal 40°C. The accepted first 0.25 s ends protected with α=0, a valid liquid-filled passive accumulator. Interval compressor work is 0.073971465 J, cumulative mass residual −6.29×10⁻¹¹ kg and fluid energy residual −1.392×10⁻⁵ J. Shutdown and carryover-protection reasons are both retained. This closes bounded onset existence/conservation, without proving threshold event-time refinement or manufacturer geometry. It also exposes a substantial performance limitation: **117 accepted conservative substeps and 93.36 s wall time for 0.25 simulated seconds**. No ordinary realtime or acceleration claim is justified for this near-liquid warm-inlet regime. The probe finishes normally; it is not a numerical fault, but a browser usability blocker until bounded and improved or explicitly outside supported interactive conditions.

Independent aggregate-source regression rerun: the actual-EOS one-decade pressure-Jacobian/four-resolution cold-start test **1/1 passed**, 12,712.5 ms. This supports preservation of the existing bounded startup sensitivity/convergence after equation preconditioning; it does not resolve event refinement or the onset performance problem.

### Coupled local storage precision proposal

The author reports a later near-equal-pressure passive frost/drain trial with outdoor-cell energy residual 17.94 µJ versus its 13.96 µJ local allowance, despite aggregate energy −4.81 nJ and mass −3.58×10⁻¹⁴ kg. A proposed additional local energy allowance `max(|h_previous|,|h_trial|) × M_tolerance` follows the PH storage identity `U=Mh−pV`: permitted density/mass precision also propagates into stored internal energy. This is accepted in principle as a dimensioned correlated precision budget, with all original local balances still checked and the independent aggregate per-step/cumulative energy limits unchanged. At 500 kJ/kg and 10⁻¹⁰ kg it adds approximately 50 µJ, without modifying stored states. Verify the relevant actual-EOS near-phase precision and rerun the exact fixture/refinement; do not treat this as a blanket permission for progressively increasing tolerances whenever another trajectory fails. Implementation and independent precision evidence are pending.

## Generic inventory compressor demand and envelope controller

Read `research/charge-cooling-results.json` and the parent's current demand path. The ordinary one-room cooling case (outdoor 32°C; room 30°C, target 24°C; 0.6 kg uniformly initialized at 32°C) immediately commands the configured maximum 75 rps. It develops useful cooling but faults at 6.75 s near the hard ratio 8. Last accepted compressor throughput is approximately 0.01099 kg/s versus 0.00571 kg/s entering through the expansion valve; suction is about 2.99 bar abs and −27.8°C, and discharge about 23.85 bar abs/132.6°C. These are observed numerical scenario values, not domestic performance specifications. The flow mismatch shows a real transient inventory depletion mechanism in this reduced geometry. A startup ramp/governor is physically appropriate, but it must not conceal an insufficient valve-area range, inappropriate EEV sensing/servo, or mismatched generic compressor/coil sizing.

### Primary source basis and limits

[Copeland XHV heat-pump application guidelines](https://www.copeland.com/documents/copeland-scroll-variable-speed-compressors-xhv0181p-to-xhv0382p-application-guidelines-en-gb-5260810.pdf), printed pages 7–8 and 14, require application-envelope control, warn that fast speed changes destabilize superheat control, and give 10–60 rpm/s as a system-dependent speed-change range. Their startup example holds 3000 rpm for at least 30 s. The envelope depends on speed; the discharge-temperature protector is a fallback rather than normal envelope regulation. These are R410A XHV/matched-drive examples, **not R32, Daikin-owner, or universal thresholds**. They support the controller structure and cautious ramping; their literal startup speed, oil-return routine and temperature limit are not imported into this generic model.

[Danfoss DSF R32 application guidelines](https://assets.danfoss.com/documents/latest/461326/AB309735209512en-000701.pdf), printed pages 52–53, keep pressure protection immediate and separate from normal control and describe stopping, pressure-mediated refrigerant redistribution, reversing and restarting around defrost. These larger scroll systems do not validate a household controller or the simulator's fixed reversing dwell. The relevant deduction is that a defrost request must not bypass pressure, temperature or liquid-admission protection.

[Daikin RXS/FTXS service manual, freeze-up control](https://www.daikinac.com/docs/default-source/skyair-system---heat-pump/sius04-924_a-rxs-ftxs_hvju-service-manual.pdf), printed page 34, limits compressor frequency using the indoor heat-exchanger thermistor during cooling, with distinct reset/increase/keep/decrease/stop zones. This is additional primary support for cooling coil-temperature protection, not an exact controller for 3MXM52N8. Refrigerant saturation temperature and coil-metal temperature are different transient measurements; neither should silently replace the other. The present cold suction does not itself prove the metal has frozen.

### Proportionate declared controller recommendation

Keep the existing thermostat calculation as **requested capacity/speed**. Add a small stateful actuator and envelope governor only for inventory mode: accepted commanded speed, startup-hold timer, envelope-stop latch/reason and actual restart dwell. Persist/checkpoint these with the fluid/thermal transaction. Use simulation time, so changing playback speed cannot change physics or control timing. No new room-demand PID or manufacturer map is necessary for the first version.

The following numerical choices are **explicit generic assumptions for validation**, not source-derived equipment values:

| Control | Initial proposal for current 18–75 rps, ratio-8, 145°C configuration |
|---|---|
| Startup | Admit at configured minimum 18 rps; hold 10 s before further acceleration |
| Ordinary slew | Increase at 0.5 rps/s (30 rpm/s); decrease at 1 rps/s |
| Ratio governor | Begin derating at 6.0; protective stop by 7.2; recover below 5.5 |
| Discharge-temperature governor | Begin derating at 115°C; stop by 135°C; recover below 105°C |
| Restart | All recovery conditions satisfied plus existing configured minimum-off dwell |
| Hard limits | Existing ratio 8, discharge 145°C and EOS domain remain unchanged |

An instantaneous transition from zero to the declared minimum excludes rotor inertia and treats sub-minimum motor acceleration as unresolved; document that assumption rather than pretending the compressor can operate steadily at arbitrarily small speeds. Above minimum, the proposed ordinary ramp falls within the cited example's speed-change range. The 10 s hold and 18 rps starting value are selected generic choices and require scenario validation.

For each upper-limit variable, a simple soft cap can decrease linearly from maximum speed at its soft threshold to zero at its protective-stop threshold; take the smallest cap across ratio/temperature/declared pressure limits. Apply ordinary slew to demand, then enforce the safety cap without delaying protection. **Do not clamp a safety cap back upward to minimum speed.** If the safe cap is below minimum, command zero and retain a hysteretic envelope hold. When minimum speed cannot remain inside the operating domain, the honest result is protection/cycling or an unmatched scenario, not violating the governor to maintain heating/cooling. Recovery should use hysteresis and existing minimum-off dwell to prevent chatter. Validate all derived ratio thresholds satisfy `1 < recovery < soft < stop < hard`; raw multiples of a user-editable maximum can violate this at low maxima. Deriving margins from `Rhard−1` or declaring a supported range avoids an unreachable recovery state.

Use the physical destination-group pressure and accumulator pressure, not `max(p)/min(p)` during reversal. The generic discharge prediction must use the real admitted dry-pickup enthalpy/entropy and current isentropic efficiency. At positive lift, `h_D=h_S+[h(p_D,s_S)−h_S]/η`; at inverse ordering use the already reviewed free-discharge `h_D=h_S`, without positive compression work. A stopped system has no current measured discharge stream in this model. Recompute a labelled **potential restart discharge temperature** from its current valid pickup state instead of reading an indefinitely stale last-running sensor. A flooded accumulator cannot supply a fictitious dry source for this calculation; its existing admission latch takes precedence. Inverse pressure ordering removes compression-rise control but does not waive an absolute selected outlet-temperature domain.

Hard domain guards remain independent. A rejected Newton trial that crossed the hard ratio/temperature cap is **not proof** the true solution crossed it; do not convert a generic failed line search into an ordinary protection stop merely because its last trial's diagnostic mentions a cap. Prefer current-state prediction and checking a successfully prepared candidate against the protective thresholds before commit. Any recognized physical-cutoff fallback must use a typed, unambiguous failure and retry from the unchanged original fluid/thermal/control snapshot. Numerical, EOS and ledger failures remain visible faults. No retried step may partially retain an earlier coil heat/work/leak integral.

### Control precedence and truthful outputs

1. Explicit last-room Off, reversing/draining commands, hard safety and pickup/envelope holds override minimum-on and startup demand. Ordinary indoor Off preserves the actuator/timers when other branches still run. No command transition resets physical charge, accumulator admission or retained film/room storage.
2. Pickup hold is distinct from envelope hold. Restart requires both satisfied; startup ramp resumes/restarts from zero/minimum rather than returning immediately to the former high thermostat demand. Protection can remain permanent when conserved passive conditions do not recover.
3. Defrost speed is another demand input through the same actuator/protection path. Reversing has zero compressor transfer during its declared dwell; restart is ramped and still respects liquid/temperature/pressure protection. Safety may interrupt defrost, leaving actual ice/liquid and energy intact; existing timeout must report failure to finish instead of melting/resetting ice numerically.
4. Count actual compressor throughput/running time for compressor min-on/min-off and heating runtime, separately from a thermostat-requested `running` state. A held compressor must not accumulate ordinary heating compressor runtime. Control-only setting changes preserve accepted actuator state; rejected transactions restore timers and latches.
5. Display requested demand, governor-limited command and actual admitted throughput separately. In this inertia-free model the accepted admitted command can represent modeled shaft speed; it is not a measured OEM RPM signal. During an internal pickup event, endpoint actual flow may be zero even though the interval performed positive work. Use integrated accepted work/heat for electricity/energy. Keep COP unavailable during protection, low-lift ideal transfer or invalid heat-direction intervals; transient wall/coil storage heat is not a steady performance rating.

A pressure/discharge-only governor does not cover indoor cooling-coil freezing. Add a declared metal-temperature governor or explicitly retain it as a separate required cooling gate: for example, begin derating at 3°C, stop at 0°C and recover above 5°C, using the coldest active indoor metal state. These are generic example thresholds, not an imported Daikin curve. Full wet/ice treatment or per-branch frost-stop behavior needs its own scope; do not silently present prolonged below-zero indoor-coil cooling as normal domestic operation.

### Controller acceptance gates

Run the saved 32/30/24°C case far beyond 6.75 s using actual EOS, with requested versus applied speed, startup/ramp bounds, pressures, discharge estimate/actual stream, safety reasons and conservation recorded. Demonstrate sustained useful cooling or honestly visible protection when the assumed geometry cannot supply it. Check minimum-speed safety precedence, high-lift/temperature restart hysteresis, zero-command passive conservation, individual On–Off continuity, both directions of reversal, admission onset/recovery and natural defrost. Halve the timestep around ramps/cutoffs and compare state/event timing. Verify governor and timer rollback on a real rejected thermal/fluid transaction. Source research and recommendation are complete; production implementation and those gates remain pending.

### First implemented governor source audit

Read new `src/engine/drive.ts` and its actual parent integration. The parent's ratio thresholds are derived from `maximumRatio−1`, preserving ordering at low configured maxima. Stopped temperature prediction uses current physical destination/accumulator pressures and the compressor enthalpy relation, separately from sensor output. A **successfully prepared** candidate crossing the supervisor stop threshold is discarded and replaced by a fresh passive candidate from unchanged inventory; unexplained nonlinear errors remain faults. Drive state is included in the engine checkpoint. These structural choices are accepted.

- **CRG-15 (medium, open): pickup arming bypasses soft safety cap.** `!pickupAvailable` returns the minimum command before calculating the ratio/temperature cap. Independent compiled-driver probe: ratio 7.1, hard 8, minimum 18, maximum 75, unavailable pickup returns armed 18 rps without an envelope latch. The declared linear ratio cap here is only 6.25 rps. Recovery can therefore enable the compressor above the supervisor cap. Compute/enforce independently available ratio limits before arming pickup recovery; never bypass a below-minimum safety cap because the pickup is currently held.
- **CRG-16 (medium, open): actual off-time/restart contract.** Minimum-off is checked only in the envelope-protection branch, not on an ordinary zero-speed restart or pickup recovery. Independent compiled-driver probe: a 30 rps state switched Off for 0.25 s restarts at 18 rps on the next demand, despite declared 30 s minimum-off. Ordinary engine thermostat logic may add its own wait, but pickup/reversal paths need consistent explicit semantics. Parent `offTime` also increments while physically stopped without resetting when `compressorRan` is true, so it cannot serve as the claimed actual elapsed off-time. Synchronize dwell with accepted actual compressor flow/work, separate armed command from actual running, and either apply the dwell or explicitly declare/test a specific reversal exception.
- **CRG-17 (medium, open): stopped prediction dry-source guard.** A fully passive Off interval may end with a liquid-filled accumulator while retaining the pre-interval admission latch until the next `prepareStep` entry refreshes it. Parent prediction runs before that refresh and currently treats any quality-null accumulator as its source. A liquid/Q=0 state cannot provide the dry pickup needed by the prediction. Skip that calculation and maintain pickup protection for actual liquid/Q=0 states, irrespective of the stale Boolean; current headspace availability is the stronger guard. No measured or predicted dry discharge temperature may be synthesized from liquid storage.

The disposable probes make no repository edits and run the compiled pure supervisor; they expose controller logic, not coupled EOS behavior. The governor remains unapproved for release until these findings and actual startup/reversal/protection tests are resolved.

Subsequent re-read of corrections: ratio caps now precede pickup arming; a zero-speed restart checks minimum-off; accepted actual flow/work resets both parent and driver off timers, and accepted no-flow intervals advance them and clear actuator startup state. Fresh vapor-volume fraction independently guards parent discharge prediction, including actual liquid/Q=0. **CRG-15/16/17 corrected at source**, focused independent rerun pending. The discrete frozen flow/work transaction is retained.

**CRG-18 (medium, open): absent discharge prediction treated as recovery.** The drive currently lets an existing discharge-temperature hold recover when `predictedDischargeC` is null, provided ratio/dwell pass. While pickup is unavailable, null means no valid current dry-stream prediction; it does not prove a formerly hot compressor condition has cooled. Retain the temperature latch until a valid prediction meets its recovery threshold. The passive circuit can recover its pickup with zero compressor command, so this need not force dry transport to obtain a reading. Add an explicit missing-prediction hold/recovery test.

Subsequent correction: a missing prediction no longer clears an existing discharge-temperature hold. Independent fresh compiled `tests/engine/drive.test.mjs` rerun **4/4 passed**, 70.9 ms: startup/ordinary slew and Off dwell, safety precedence over minimum speed/pickup arming/startup hold, strictly ordered ratio thresholds across low/high positive lifts, and absent-temperature hold with valid eventual recovery. **CRG-15 through CRG-18 closed for source and pure-controller fixtures.** Actual coupled cooling, protected restart, reversal/defrost and rollback acceptance remain pending. This controller does not claim OEM calibration or include motor/oil/no-load curves.

### Independent PH precision audit

Independently repeated the author's actual-EOS single-phase storage audit at pressure 809641.239883 Pa and outdoor-cell volume 3.769911×10⁻⁴ m³. At `h=h_bubble−100 J/kg`, analytic `∂ρ/∂p|h=3.9765433×10⁻⁶ kg/m³/Pa`. Centered 0.001 Pa PH differences give 2.6867008×10⁻⁴ (relative error +66.56), and 0.01 Pa differences give the wrong sign, −2.2492384×10⁻⁵. The two-end excess cell-mass difference is approximately 1.996×10⁻¹⁰ kg, corresponding through fixed h to 39.85 µJ stored-energy jitter. At 0.1/1 Pa, derivative errors shrink to approximately 1.44×10⁻⁷/−5.65×10⁻⁸; 10 Pa again has −0.00657 relative error. At only 5 J/kg below bubble enthalpy the 0.001/0.1/1/10 Pa derivative errors are −16.67%/+0.167%/+0.0171%/+0.000898%.

This provides independent evidence for correlated PH density/internal-energy precision, rather than an arbitrary local energy tolerance increase. Re-read the implemented linked local allowance: it uses the greater absolute previous/trial enthalpy, retains every original local equation and unchanged aggregate/cumulative limits, without changing M/U. **Linked local energy precision allowance accepted at source and independently supported.** These probes do not validate a complete storage Jacobian. Increasing the entire pressure-column perturbation would also perturb near-equal-pressure nozzle transport and potentially cross phase surfaces; isolate storage derivatives from constitutive-flow derivatives and verify both before any numerical change is promoted.

### Analytic storage Jacobian source assessment

Read the author's new derivative helper and additive Jacobian correction. Homogeneous storage uses EOS `ρ_p|h`/`ρ_h|p`; pure-fluid coexistence differentiates `1/ρ=(1−x)/ρ_l+x/ρ_v` and `x=(h−h_l)/(h_v−h_l)` using saturation-curve derivatives. The resulting `M_p=Vρ_p`, `M_h=Vρ_h`, `U_p=V(hρ_p−1)`, `U_h=V(ρ+hρ_h)` are correct within each declared regime. Subtracting only the finite-difference storage contribution and adding these analytic derivatives, including aggregate sums and variable scales, preserves finite-difference transport/heat/work derivatives and unchanged original physical residuals. This is a solver improvement, not a new physical approximation.

[CoolProp's official derivative documentation](https://coolprop.org/coolprop/HighLevelAPI.html#partial-derivatives) limits general partial derivatives to homogeneous states and saturation derivatives to Q=0/1. The helper respects this for interior coexistence by deriving the HEM lever rule rather than requesting an undefined bulk two-phase partial. A derivative-only imposed phase must match a known homogeneous branch; it cannot alter or repair the physical stored state.

**CRG-19 (medium, open): endpoint directional storage Jacobian.** At exactly bubble/dew enthalpy the PH storage map is not differentiable across phases. Current helper uses wet-sided derivatives for both pressure and enthalpy when Q=0/1; existing positive enthalpy perturbation at the exact dew endpoint enters vapor. Positive fixed-h pressure perturbations may enter liquid, coexistence or vapor according to the saturation-enthalpy slope, including a reversed perturbation after an invalid trial. Match each column to its actual directional branch or explicitly evaluate a validated generalized derivative with endpoint robustness tests. An interior five-state test does not establish bubble/dew behavior. Author acknowledges the dew-side mismatch and is adding directional fixtures; focused source acceptance does not yet promote this endpoint path.

### Endpoint correction and analytic local coil-heat Jacobian

Subsequent source re-read confirms that each storage column now selects the actual one-sided trial regime at Q=0/1, including a negative fallback perturbation. A homogeneous endpoint derivative is requested only when that actual trial is homogeneous; otherwise the coexistence lever-rule derivative remains. Independent latest compiled bubble/dew directional fixture passes for both signs of pressure/enthalpy, alongside protected recovery: **2/2 passed, 7,864.3 ms**. **CRG-19 closed for source and those directional fixtures.** This does not assert differentiability across a phase boundary.

Read the added local-temperature correction. Coil energy residual contains `−dt·UA·(T_metal−T_fluid)`, so its temperature contribution to the Jacobian has the positive sign `+dt·UA·T_derivative`. Subtracting the finite-difference local-temperature contribution and adding that analytic term is correct for both each cell row and the aggregate energy row, using the same actual operating UA and variable scaling. Homogeneous `T_p|h` and `T_h|p` come from valid EOS derivatives; R32 coexistence uses the saturation-temperature pressure derivative and `T_h|p=0`. Exact endpoints follow the same actual directional branch as storage. Actual heat, physical residuals and all acceptance caps remain unchanged; transport/nozzle derivatives remain finite differences. Removing the 100-fold single-phase pressure-step enlargement on this analytic route is appropriate because a large whole-column step also distorts the near-zero finite-passage flow derivative.

Independent disposable actual-WASM derivative probe at 809641.239883 Pa passed **18 cases**: liquid, three interior qualities and vapor with pressure/enthalpy differences, plus bubble/dew endpoints in both directions. Relative comparison tolerance was 0.003 with a 5×10⁻⁷ K finite-increment precision allowance; maximum analytic-predicted versus actual EOS temperature-increment discrepancy was 4.38513×10⁻⁷ K. This includes finite-difference curvature and PH inversion precision, not a measurement of only EOS noise. It is not an actual energy-ledger error. Independently reran the current compiled startup/Jacobian/timestep fixture: **1/1 passed, 12,547.0 ms**, covering pressure perturbations 10⁻¹⁰/10⁻⁹/10⁻⁸ and four timestep resolutions. **Analytic storage plus local-heat correction accepted at source and in these focused fixtures.** Sustained passive owner/frost success and performance remain unproved by these short tests.

### Carryover protection and finite protective EEV closure

Primary manufacturer support exists for a separate protective valve close. [Danfoss EKD 316 manual](https://assets.danfoss.com/documents/latest/238784/AG443454854521en-FR0101.pdf), printed page 6, closes the ETS valve when the compressor/controller stops so that refrigerant feed does not continue into the evaporator. [Danfoss AK-CC 750A guide](https://assets.danfoss.com/documents/latest/56076/BC228486437497en-000102.pdf), printed page 86, describes a fast valve-close response at very low superheat. These support a protective override distinct from the ordinary superheat servo. They do **not** establish a Daikin owner-system valve rate, universal accumulator threshold or OEM defrost sequence.

Current core uses the already declared maximum opening slew of 0.1/s to close enabled branch EEVs when the persistent compressor-admission latch is false. Source precedence is correct: this branch precedes ordinary SH control and zero-opening positive-command preposition. Disabled branches remain closed. Ordinary Off/reversing sequences are not globally replaced by this rule. No mass, energy, geometry or fluid state is reset by moving the valve. Reopening is permitted only after actual headspace restores admission; a positive command cannot preposition a valve while protection remains active. The 0.1/s rate and alpha hysteresis remain **generic assumptions**, not sourced manufacturer calibration.

Independent focused actual-EOS protected fixture retains the exact equilibrium cell M/U while opening decreases from 0.65 to zero over 6.5 simulated seconds; further positive command does not reopen it. The same suite verifies genuine passive headspace recovery and subsequent positive compressor work, immutable prepare/restore and admission rollback. Together with the endpoint fixture it passes **2/2**, as recorded above. Protective closure is scientifically acceptable in this reduced model, but it does not guarantee recovery of an overfilled/mismatched scenario. A permanent conserved carryover hold is a declared physical protection outcome; a nonlinear failure or excessive compute cost remains a separate numerical failure. The UI must continue to show requested operation separately from the stopped compressor and keep ordinary COP unavailable during the hold.

### Bounded numerical work and transactional exhaustion

Read the new `ChargeWorkBudgetError` and prepare loop. Defaults permit at most 128 accepted internal pieces and 256 attempted implicit solves per outer step no longer than 0.25 s. The attempt counter includes failed solves and discarded event-crossing trials; accepted pieces have their own counter. Exhaustion reports requested time, provisional uncommitted time, counts and the last convergence rejection, while `finally` restores the entire original fluid snapshot, including latch, openings, time, M/U and ledgers. No provisional fraction is committed. It is a typed numerical failure, not liquid protection or successful partial advancement.

Independent forced-budget actual-EOS fixture tests both attempt and accepted-piece limits and exact snapshot rollback: **1/1 passed, 3,494.4 ms**. **Guard accepted at source and in the focused fixture.** This bounds solve count, not wall time: the previously independently observed 117-piece admission-onset step already required about 93 wall seconds. Browser responsiveness and sustained owner/frost trajectories therefore remain release gates; increasing budgets is not a substitute for resolving them.

### Updated coupled cooling evidence and remaining release gates

The parent-updated `research/charge-cooling-results.json` records the genuine one-head 32°C outdoor / 30°C room / 24°C target / 0.6 kg cooling scenario completing **60 simulated seconds in 61.584 wall seconds** with the generic governor. At the endpoint, actual compressor electricity is 841.380 W, signed room exchange −617.908 W, room temperature 29.827775°C and indoor metal 23.574603°C. Maximum mass, fluid-energy, whole-system energy and water residual magnitudes are approximately 3.89×10⁻¹⁰ kg, 8.38×10⁻⁵ J, 8.38×10⁻⁵ J and 1.32×10⁻¹⁵ kg. This is attributed parent-run evidence from the older pre-analytic source, not an independently repeated latest-source or browser measurement. It establishes continued useful cooling beyond the earlier 6.75 s fault; it does not validate steady COP, OEM capacity or ×50 playback.

The final-governor owner-like three-head 1.8 kg case reaches genuine carryover protection by 10 s, and its subsequent passive interval has exhibited unacceptable computation time. Latest analytic-heat/protective-valve owner rerun and genuine atmospheric frost → automatic reverse → melt → return-to-heating trajectory remain pending. Keep charge UI release gated until these complete or expose a clearly supported scope with honest protection/failure behavior. Conservation and short derivative fixtures alone do not satisfy sustained behavior or desktop usability.

Parent subsequently reports a fresh isolated current-source compile with pure-drive 4/4, coupled integration 3/3 and sensitivity 3/3 (**10/10**, 15.13 s), including current heat Jacobian/protective close, local running leak, genuine submerged zero-motor state and rejected coupled thermal rollback. This is attributed parent evidence and strengthens the short regression gate; it does not close owner/frost/performance gates.

## Pressure/density coordinate pilot assessment

The saved owner-like state at 11.75 s has 19 physical cells, an admission-held liquid accumulator and outdoor/accumulator pressure difference about 0.00093 Pa. Its inability to advance passive equalization remains a numerical defect even if its eventual conserved physical outcome is a permanent protection hold. Adding heat, an oil-return path, changing geometry/charge or forcing dry pickup to repair convergence would change the model; none is authorized by this numerical assessment.

Replacing each implicit cell enthalpy unknown by density, while retaining the three group pressures and all existing face-flow/header unknowns, is an admissible **coordinate pilot of the same physical model**. Continue to solve the original finite-increment backward-Euler balances, with `M=ρV` and `U=ρVh(p,ρ)−pV`; do not replace them with a separately integrated pressure/density differential approximation. [MERL TR2015-109, equations 14–19](https://www.merl.com/publications/docs/TR2015-109.pdf) supports density-based mass storage and the transformed energy derivatives. It also warns that low-quality phase transitions and nonlinear property evaluation can increase timestep/computational cost. This source motivates the coordinates; it does not establish a performance improvement for our solver.

Correct analytic storage derivatives are `M_p=0`, `M_ρ=V`, `U_p=V(ρh_p−1)` and `U_ρ=V(h+ρh_ρ)`. For homogeneous states, use valid EOS `h_p|ρ`, `h_ρ|p`, `T_p|ρ` and `T_ρ|p`. For pure-fluid coexistence, let `v_l=1/ρ_l`, `v_v=1/ρ_v`, `D=v_v−v_l`, `L=h_v−h_l` and `x=(1/ρ−v_l)/D`. Then `x_ρ=−1/(ρ²D)`, `x_p=−[(1−x)v'_l+xv'_v]/D`, `h_ρ=Lx_ρ`, `h_p=h'_l+xL'+Lx_p`, `T_ρ=0` and `T_p=T'_sat`. Primes follow the saturation curve. These are the author's proposed expressions and are correct. General EOS partials remain restricted to homogeneous states; wet derivatives follow the equilibrium lever rule. At Q=0/1, select the actual directional PD trial branch, including reversed fallback perturbations. Changing to density does not remove phase-boundary nonsmoothness.

Independent public-WASM fixed-state probe at 996336.025171 Pa passes **22 derivative cases**, comparing h/T/U changes with centered pressure/density differences for liquid, five wet qualities and vapor, plus both signed pressure/density directions at bubble and dew. Interior increment comparisons use 0.003 relative allowance; endpoint comparisons use 0.005, with absolute finite-increment allowances of at most 2×10⁻⁵ J/kg for h, 5×10⁻⁷ K for T and 2×10⁻⁵ J for cell U. This supports the derivative contract, not the complete coupled coordinate solver.

Independently reflashed all **19 saved owner cells** through public P,D using density `M/V`, without altering the saved snapshot. Maximum differences versus saved states were 2.9453×10⁻⁸ J/kg in h, 5.6843×10⁻¹⁴ K in T and 1.8306×10⁻⁸ J in cell U; summed U difference was −1.8277×10⁻⁸ J. This is successful fixed-state EOS equivalence, not permission to rebase accepted stored energy. Retain prior accepted cell M/U and ledger baselines exactly. If public snapshot variables remain canonical PH, initialize the next internal Newton density from the snapshot's authoritative `M/V`; never reconstruct previous conserved inventory by reflashing canonical PH. All physical fluxes, coil heat, SH control, inlet/pickup and pressure/temperature guards must use the same actual PD-derived state. Any mixed PH/PD transport path needs an explicit equivalence check.

### Safe pressure/density property service

Read root's new `Properties.pd` and reusable-state path. Input ordering is correct: `P:D` maps to `DmassP_INPUTS(ρ,p)`. The preflight requests **computed T** through public `PropsSI`; input P/D echoes cannot establish that the flash succeeded. It clears `lastInput` before a new attempt and enters reusable native `update` only after finite backend-valid computed temperature. `pd()` retains the selected 0.5–50 bar absolute and −60…160°C limits and positive finite density guard. Complete h/T/s/Q fields are read before a saturation lookup switches the native state. Returned density is the already validated input, preserving `M=ρV` directly. The general `prop()` boundary establishes backend validity; the narrower simulator temperature guard belongs to `pd()`.

Independent isolated compilation of current `properties.ts` verified actual public/native equality for all 19 saved cells. A transparent native-state wrapper observed **102 rejected PD queries causing zero reusable native updates**: 100 negative-density queries that reach the public preflight, plus two invalid positive-density flashes. Valid PD/PT state switching recovered after each rejection; 122 computed PD-temperature queries were observed. **Safe PD wrapper accepted at source and in this independent focused check.** Parent additionally reports isolated property tests **4/4 passed**, including 14 endpoint/single-phase/switching states, 100 invalid PD trials and the existing 2000-invalid-query regression. The latter is attributed parent evidence.

### Pilot promotion gates

Keep the coherent gated PH checkpoint available. Density-coordinate production promotion requires:

- Actual PD solver source audit for variable units/scales, directional Jacobian, phase-aware trial size and unchanged original acceptance/cumulative caps, physical graph, fluxes and event logic.
- Same-state PH/PD solution comparison in ordinary startup, protected recovery, On–Off/leak and reversal; accepted previous M/U must not be silently rebased. Compare output states and physical integrals, not only summed charge.
- Resume the exact saved 11.75 s state and demonstrate passive advancement or a legitimate stationary conserved hold within bounded compute. Record attempts/pieces and wall time, and halve timestep/perturbation intervals around the problematic state.
- Exact immutable prepare, failure/work-budget rollback and coupled thermal transaction checks on the coordinate path, including admission/openings/timers/ledgers.
- Latest coupled cooling, sustained owner scenario and genuine atmospheric charged frost/defrost/return tests plus browser responsiveness. Permanent protection may be physically honest; inability to advance it remains numerical failure.

**Current disposition: coordinate equations, derivative contract and safe property foundation accepted for an isolated pilot; complete density-coordinate solver and release not yet accepted.** Parent reports final current-PH charge-core suite 13/13 passed in 59.61 s and a fresh final coupled cooling60 run in 45.17 s; these strengthen the retained checkpoint, not the unimplemented coordinate path.

## Narrower common-pressure/accumulator-drop transform

The density pilot identified an additional numerical issue: the saved inlet pressure difference is only about 0.00093 Pa on absolute pressures near 996 kPa. Perturbing one absolute pressure at relative 10⁻⁹ produces approximately 0.001 Pa, crossing the inlet upwind switch. Reparameterizing only pressure as source-group common pressure, other-group pressure and `Δp_acc=p_acc−p_source` resolves the nearly opposing pressure columns without changing the established PH cell coordinates. This is the preferred smaller numerical change; a production density rewrite is not necessary on present evidence.

Read the opt-in actual-core implementation. Each residual converts to canonical absolute `p_acc=p_source+Δp_acc` before evaluating the identical PH states, transport, heat and original local/aggregate balances. The common-source storage/heat Jacobian column applies to both source-group and accumulator cells; the drop column applies only to the accumulator. The drop column uses Pa scale, the other pressure columns retain their prior scale, and the transformed initial guess produces the same physical starting pressures as the legacy guess. On reversal, the source coordinate is reencoded from the existing canonical pressures; no region identity, mass, energy or physical pressure is reassigned. Public snapshot variables remain absolute PH. `HeatPumpEngine`'s optional third numerical argument is copied/frozen, forwarded on reset and does not activate a public configuration/UI mode.

The drop finite-difference interval is separately bounded and probes away from its nonzero upwind switch; exact zero uses a one-sided derivative. A source re-read initially found that a common source/other-column perturbation could cross the other valve/upwind switch when its gap was smaller than the 1 µPa floor. The author subsequently changed these columns to probe away from their signed nonzero gap too. **This coverage concern is corrected at source; fresh regression of that final directional change remains needed.** Fallback directions after invalid trials still follow actual EOS branch selection. No derivative floor modifies the actual physical pressure drop, restrictor law or residual.

Independent focused compiled opt-in actual-core tests **2/2 passed, 14,456.8 ms**. Five saved-corner common/drop perturbation settings converge in three Newton iterations, approximately 248–324 ms each, agree within 0.001 Pa and leave both committed state and supplied fixture unchanged. Cold-start/reversal legacy comparison and event work-budget rollback pass. The private diagnostic previous-snapshot argument evaluates actual balances without public import/restore or committed-state mutation; only public `prepareStep` registers candidates for commit. Prior accepted M/U remain authoritative.

An additional independent actual-EOS 2.25 s cold-start/reversal comparison checks physical storage and integrals, beyond the test's pressure comparison. Maximum absolute transformed-versus-legacy differences are 1.879×10⁻⁶ Pa, 8.794×10⁻¹³ kg cell mass, 1.898×10⁻⁷ J cell U, 8.813×10⁻⁷ J/kg cell h, 1.828×10⁻¹⁰ J integrated work and 8.069×10⁻⁸ J integrated coil heat. These short fixtures support numerical equivalence, not universal trajectory equality.

Independently reran the isolated corner/PD-crosscheck/refinement suite: **2/2 passed, 54,011.3 ms**. Common-pressure derivative decades 10⁻¹⁰/10⁻⁹/10⁻⁸ and drop intervals 10⁻⁵/10⁻⁴/10⁻³ Pa pass. The PH and independent PD formulations agree within the fixture's 0.001 Pa bound. Over 0.5 s, dt 0.25/0.125/0.0625 preserve original/aggregate/cumulative ledgers and shrink the scaled state difference from 1.21054×10⁻⁴ to 6.34980×10⁻⁵, consistent with first-order backward Euler. This isolated prototype's refinement wall times are 5.08/10.66/23.53 s; they are not browser benchmarks or a ×50 performance claim.

### Bounded owner advancement and default disposition

Read `research/charge-pilot-results.json.ownerPressureDrop`; its four compiled source hashes match the modules used in the independent actual-core rerun above. Attributed author evidence: the unchanged three-room 1.8 kg / 28 m scenario completes 60 simulated seconds in **41.246 wall seconds**, with no numerical fault. Maximum mass residual is 1.413×10⁻¹⁰ kg; fluid/system energy approximately 34.9 µJ; water 1.923×10⁻¹⁵ kg. It reaches carryover hold by 10 s, closes EEVs by 15 s and remains liquid/protected at 60 s, accumulator 0.621321 kg/5.661°C. The endpoint positive room exchange of 149 W occurs with zero compressor electricity; it arises from retained thermal storage/fans and is not sustained compression heating. The first 10 s alone costs 27.69 wall seconds. This closes the bounded passive-advancement stall for that recorded source, **not nominal owner heating or accelerated browser operation**.

**Approve this transform as the preferred numerical default for the still-gated inventory model after a fresh complete core regression and existing coupled protection/recovery/thermal rollback checks run with the transform actually enabled.** Retain a legacy numerical comparison option for diagnosis. This single broad regression is warranted because the coordinate/Jacobian transformation participates in every mode and protection solve. A numerical default does not authorize charge UI release: owner startup/control behavior, genuine charged frost/defrost/return, latest cooling and desktop responsiveness still need acceptance. The current source remains opt-in/default false at this review.

Latest transform-enabled coupled regression was independently rerun after the signed common-column correction: **1/1 passed, 6,489.4 ms**. The real alpha=0.03 initializer recovers admission within at most 2 simulated seconds, preserves physical IDs/volumes and all fluid/system/water ledgers, and a deliberately rejected room-envelope thermal candidate restores inventory, rooms, outdoor state and energy ledgers exactly. The first version's asserted recovery at 0.25 s independently failed; parent correctly commands zero during pickup hold, and the passive latch refreshes at a subsequent integration entry. Correcting this sampled timing assumption preserves a genuine recovery requirement; it does not mutate the latch or fake positive motor flow. For default promotion, a full suite with default false is insufficient: the original phase/Jacobian/reversal/admission fixtures must actually execute the transformed default path, retaining explicit legacy false only for comparison.

### Startup EEV policy is a separate control change

Fresh circuit openings are currently 0.65, independent of initial SH or declared stopped state. This is an explicit generic assumption, not manufacturer evidence. [Danfoss EKD316 manual](https://assets.danfoss.com/documents/latest/238784/AG443454854521en-FR0101.pdf), printed pages 6, 14 and 18, supports valve closure on compressor stop, SH-based initial opening and an optional timed startup minimum; it warns that excessive startup forcing can flood the evaporator. This supports reviewing a closed stopped initializer and bounded preposition, not a universal replacement fraction or Daikin sequence.

Recommended proportionate contract: initialize a fresh stopped scenario with closed EEV actuators; enter an explicit finite startup/preposition state on a new admitted compressor start; use declared generic target/ramp/duration and then hand over to the existing SH servo. Pickup/envelope protection must override startup feed immediately; a failed/held start cannot keep forcing liquid. Persist/checkpoint the startup state with valve positions and drive, use simulated time and preserve every initialized M/U and geometry parameter. Individual room On–Off while other branches run must not reset the whole-system startup. Avoid repeatedly interpreting `opening===0` as a new compressor start: the present one-step positive-command kick followed by zero-SH closure can reopen and close repeatedly instead of representing a defined startup phase.

Compare current and proposed startup controls with identical initial M/U, charge, geometry, weather, demands and hard caps. Record initial/per-step SH, valve positions/flows, compressor throughput/work, accumulator inlet/net mass/headspace and any liquid hold. Check both heating and cooling, shutdown/restart/reversal, admission precedence and time refinement. A smaller opening that starves suction or a permanent hold remains an honest failed generic match; do not select an opening solely to force the owner example to pass. No charge, volume, accumulator heat or oil-return tuning belongs in this startup comparison. **Control proposal accepted for a separate declared experiment; no specific new startup fraction/duration or nominal heating behavior is validated yet.**

### Numerical default gate completed

Author reports final unchanged-source core **16/16 passed, 140.32 s**, and an isolated compiled copy selecting the pressure transform by default **16/16 passed, 150.99 s**, with explicit legacy false comparisons retained. The original phase/admission/Jacobian/reversal fixtures therefore exercised the transformed route. Read the subsequent source: `pressureDifferenceCoordinates ?? true` is now the default, explicit false remains available, and no startup-control change accompanies it. **The stated numerical-default promotion gate is closed and the default is accepted.** These whole-suite results are attributed author evidence; independent focused/coupled/physical-integral/refinement evidence is recorded above. Charge-model public release, nominal owner heating and genuine frost return remain separate open gates.

### Measured startup flux changes the control diagnosis

Read `ownerStartupFlux` in the pilot-results artifact, an unchanged-control actual-EOS quarter-step diagnostic lasting 10 simulated seconds/24.108 wall seconds. Initial accumulator mass is 0.242435 kg. At 0.25 s, summed EEV throughput is 0.004089 kg/s and dry compressor pickup 0.008612 kg/s; outdoor gas-end bulk inlet throughput is 0.082845 kg/s and accumulator accumulation 0.074233 kg/s. At 5 s the respective rates are 0.006593/0.008088/0.041804 kg/s, with 0.534368 kg in the accumulator. Admission closes at 9.25 s with about 0.612813 kg retained. These are attributed author-run values read from the saved trace, not an independently rerun ten-second trajectory.

The initial EEV feed is **below compressor throughput**, so this evidence contradicts diagnosing the early fill as simple excessive fresh liquid feed through the EEVs. The large source-inlet transfer dominates the accumulator's mass increase. In this declared model, retained wet source storage moves through a bulk HEM inlet while the compressor removes only dry vapor; transient coil storage means EEV flow need not equal that inlet flow. A stopped, adiabatic accumulator with no oil/return path can then remain liquid-filled. A controller may influence this transient but cannot be presumed to eliminate it.

The uniform-density/isothermal cold initializer is an artificial homogeneous initial distribution, not a measured stopped-system phase allocation. It fills gas-end cells/field lines with the same bulk mixture as every other volume. Coarse mixed cells and that initialization may therefore be material to this owner-like startup failure. Do not replace their wet outlet by unlimited saturated vapor, erase retained liquid, retune internal volumes/charge, or add unsourced heat merely to pass the sample. If stopped-phase allocation or outlet separation needs changing, treat it as a separately declared initialization/physical-model proposal: preserve supplied total charge, calculate each initial EOS M/U, disclose spatial/temperature/gravity assumptions and test physical sensitivity. Changing a new scenario's declared initial distribution is distinct from repairing an evolving accepted inventory.

### Feedforward startup controller assessment

The proposed closed-stopped initializer plus persistent bounded startup phase is admissible as an opt-in **physical control** experiment. A generic flow-based target is also admissible but is not derived from the manufacturer startup guidance cited above. At quasi-steady inventory, summed EEV flow approximately matching admitted compressor throughput is a reasonable feedforward target. It does not impose exact transient balance: accumulator accumulation is inlet flow minus pickup, and each coil retains its own M/U.

Use actual currently admissible displacement flow from the existing dry pickup, speed command and volumetric efficiency; do not use a thermostat's high requested speed while pickup/envelope protection holds the compressor. UA-proportional allocation among active branches is an explicitly generic heuristic rather than an optimal branch control law. For each branch, use its physical upstream/downstream state and only forward-flow feasible capacity in the selected orientation. Invert the actual finite-passage HEM/nozzle law versus opening, for example by bounded monotone bisection. Multiplying full-open capacity by opening is not exact: the laminar resistance scales as `A⁻²`, while the inertial/choking regime has a different area dependence. Preserve the same governing law for predicted capacity and actual mass transport.

Zero/reversed valve pressure difference must not cause division by zero or automatic full opening. Use a declared bounded preposition or allow pressure lift to develop; if capacity is insufficient, saturate opening and expose the unmet target without creating throughput. Apply the existing 0.1/s maximum slew to the actuator, retain physical [0,1] bounds and declare a finite startup duration/transition to SH control. Protective admission/envelope closure has precedence over startup feed. Store branch startup phase/elapsed time with the transactional state; advance accepted simulation time only, preserve ongoing branches on individual room On–Off and restore it on failure. A zero opening is not itself a new compressor-start event. Reversal/new branch admission needs an explicit relevant-phase transition rather than resetting every valve.

**Recommended immediate experiment:** add an explicit physical initial valve-opening argument in [0,1] and compare zero against legacy 0.65 with identical initial cells/M/U, geometry, charge and all subsequent controls. Keep this parameter outside numerical solver options. This minimal diagnostic establishes whether the initial actuator choice materially changes source holdup migration before adding feedforward complexity. If the fuller controller proceeds, accept it only with fixed-inventory heating/cooling startup, shutdown/restart/reversal, protective precedence, unmet-capacity, actuator/time refinement and full rollback evidence. No specific opening fraction, duration, nominal owner heating or frost success is approved from the present flux diagnosis.

Subsequent source audit: `initial.valveOpening`/`inventory.initialValveOpening` is a finite [0,1] physical initialization input, default 0.65 unchanged, forwarded only through reset; live edits require Restart. It changes only initial actuator positions, not cell initialization. Read the added one-second actual-owner-dimension comparison: initial cells are required to be exactly equal, both local/system/water ledgers pass, invalid fractions reject, and restart-only editing leaves the current snapshot unchanged. Author reports **1/1 passed, about 9 s**. At one second the 0.65 versus zero inputs yield approximately 0.00839/0.00837 kg/s compressor flow, 0.00607/0.000124 kg/s EEV feed and 0.31857/0.31669 kg accumulator mass. These are attributed author results. The closed-start case still accumulates substantial retained refrigerant despite much lower fresh valve feed, supporting the narrowed diagnosis without establishing later nominal heating. **Initialization-parameter source contract accepted; full startup controller remains unimplemented/unvalidated.**

Fresh charged-frost verification remains open: author reports a default-transform fixture stops at 11 s on the 256-attempt numerical work limit, with one original outdoor-vapor cell mass residual −1.742×10⁻¹⁰ kg versus its approximately 1.007×10⁻¹⁰ kg acceptance limit, despite small aggregate residuals. This is a numerical failure rather than completed frost/protection behavior. Preserve the transactional rollback and save the exact pre-failure state for isolated EOS/Jacobian/refinement diagnosis; do not loosen original local caps or declare the atmospheric frost/defrost/return gate closed from aggregate conservation alone.

## Independent saved-frost conditioning and isentropic-drop audit

Inspected the exact 11 s fixture `research/charge-frost-debug-snapshot.json`, current charge residual/Jacobian/line-search implementation and isolated PH/PD pilot. This fixture precedes actual ice accumulation: outdoor stored ice and liquid are zero. It has admitted compressor speed 18 rps, outdoor/indoor/accumulator pressures approximately 7.243/17.761/7.241 bar absolute, and wet source inventory. Failure here is a refrigerant numerical failure, not evidence that a completed frost/defrost cycle passed or failed its melt balance. Product slow leak has subsequently been removed; historical kernel leak checks are not new product requirements.

### Residual, storage and linear-algebra measurements

An independent in-memory instrumentation of the compiled actual core calls its private diagnostic `prepareSingle` with the immutable saved previous state. It captures Jacobians and line-search trials without editing production code, importing a public foreign snapshot or modifying any committed state. The quarter-step fails after iteration 7 with outdoor-vapor local mass residual −1.2559×10⁻⁹ kg versus 1.0073×10⁻¹⁰ kg allowed, despite aggregate mass 2.8521×10⁻¹² kg and aggregate energy −7.6282 µJ. The largest estimated 2-norm Jacobian condition number grows to 1.1078×10¹⁰. Gaussian solve residuals are about 10⁻²³ in the scaled equations; this does not implicate the basic linear solve. At the final iteration, line-search fractions 1/512 through 1/4096 still increase merit by factors approximately 78–672. A locally inconsistent derivative/flux evaluation is a stronger candidate than merely requesting more iterations.

Actual public/native EOS measurements at all nine saved cell states do not justify increasing local mass tolerance. Centered pressure/enthalpy probes at the outdoor vapor produce excess storage mass differences about 2.92×10⁻¹³ kg; the subcooled indoor cell produces about 3.76×10⁻¹² kg. Both are well below the failing 1.26×10⁻⁹ kg residual. The isolated density-coordinate pilot also fails, but its first rejected local energy/mass errors are large, so it must not be described as independently establishing the same tiny PH-storage-floor mechanism. Keep every original acceptance cap and conservation check unchanged.

### Mixed PH/PS enthalpy reference causes inlet noise

At the final rejected outdoor gas cell, the actual reusable native PH state has `hmass−inputH=−0.0001308338 J/kg`. Reflashing its actual entropy at the same pressure through public H(P,S) reproduces that native enthalpy within approximately 5×10⁻¹⁰ J/kg. Neighboring input-H/pressure probes toggle the PH closure residual between approximately zero, +0.00001274 and −0.00013083 J/kg. A public H(P,H) request only echoes its input and cannot reveal this residual. The returned simulator PH state intentionally retains the authoritative input h for conserved storage, whereas its entropy is derived from the numerical flash. Consequently, subtracting downstream PS h from upstream stored input h contaminates a small kinetic enthalpy drop with PH flash closure error. Do not fix this by rebasing accepted stored cell U or h.

Constant-entropy pressure derivatives ordinarily match `dh/dp=1/ρ` through millipascal-to-pascal probes, but occasional PS endpoint closure jumps of approximately 0.0002866 J/kg are also observed. The replacement author independently measures corrected inlet-flow jumps of about 4×10⁻⁸ kg/s for h perturbations ±10⁻⁴ J/kg; this implies approximately 10⁻⁸ kg over a quarter-step, far above a 10⁻¹⁰ kg local allowance. His throat-pressure jitter of approximately 0.0002 Pa is secondary in this fixture. Source max-flux caching is exact-input caching; no approximate cache rounding was introduced.

### Integral has the same declared nozzle thermodynamics

The property identity `dh=T ds+v dp` gives, along the declared isentropic HEM throat trajectory, `Δh=∫[p_throat,p_up] dp/ρ(p,s_up)`. This is an alternative evaluation of the same thermodynamic difference, rather than a new nozzle law or a claim that the real viscous passage is isentropic. Retain the existing throat maximum, discharge coefficient, finite-passage dissipation, actual upwind stream enthalpy and shared mass/energy face fluxes. Wet density must remain the equilibrium HEM density at each quadrature point. The identity follows the [MIT thermodynamics notes on combined first and second law expressions](https://web.mit.edu/16.unified/www/SPRING/propulsion/notes/node38.html). Mathematical approval does not yet establish a bounded production implementation.

An independent actual-EOS composite Gauss-8 probe of the final rejected inlet, pressure drop 164.893 Pa, gives integral 8.5270578873–8.5270578899 J/kg over 1/2/4/8 panels. Corresponding corrected flow varies by less than 8×10⁻¹³ kg/s. At upstream h±10⁻⁴ J/kg the old subtraction produces corrected-flow difference −3.86×10⁻⁹ kg/s, while integration produces −3.50×10⁻¹² kg/s. At upstream p±10⁻⁴ Pa the respective differences are 8.51×10⁻⁸ and 3.15×10⁻⁹ kg/s. Integration substantially reduces the spurious derivative contribution; remaining very small finite-difference relative scatter must still be assessed in physical residual units.

Read the author's isolated integral prototype and convergence artifacts. He reports the saved quarter-step accepted in three iterations for Gauss orders 2/4/8 and relative-span thresholds 0.001/0.01, with original acceptance unchanged; half-step order 4 also accepts. These are attributed prototype results, not production test results. Fixed-order broad-span quadrature is not generally justified: his vapor relative-span 0.1 case differs by about 0.140863 J/kg between orders 4 and 8, consistent with a phase-transition/non-smooth-path challenge.

### Threshold seams and concrete implementation gates

The independent rejected-state probe finds a sharp switch back to raw input-H subtraction is unacceptable. At relative pressure spans 0.001 and 0.01, its corrected-flow mismatch against the integral would transport respectively 1.47×10⁻⁸ and 1.49×10⁻⁹ kg over 0.25 s. Using coherent upstream H(P,S) removes the measured 0.01 mismatch, but at 0.001 a remaining PS endpoint jump still gives 9.97×10⁻⁹ kg. That coherent reference alone is insufficient proof of a smooth long-path branch. The existing incompressible-asymptote/integral seam at span 10⁻⁶ implies approximately 4.93×10⁻¹¹ kg over 0.25 s, roughly half the local allowance in this fixture. Merely replacing short-span subtraction leaves two seams requiring attention.

Recommended bounded experiment: use the integral for every positive throat pressure span, including small spans, with exact zero span returning zero; this avoids both arbitrary relative-span switches. Use adaptive or demonstrated subdivided quadrature, explicit finite work bounds and transactional failure if its error budget cannot be met. At phase changes, refine or split the trajectory rather than assuming a single homogeneous branch. Require finite positive density at every EOS point and finite positive integral. Preserve safe public-EOS domain boundaries and hard thermodynamic caps. Do not silently clamp a failed integral to zero.

Budget quadrature in transported mass, in addition to a stringent enthalpy-drop tolerance. Compare the actual corrected flow from coarse/fine quadrature and require its difference times the integration interval to consume only a declared small fraction, such as 0.1, of the participating local mass allowance. The proposed pilot tolerance 10⁻⁸ J/kg plus 10⁻⁹ relative is suitably tight for this measured short path, but an absolute enthalpy bound alone is not sufficient as Δh approaches zero. The approximate sensitivity `δm/m≈δ(Δh)/(2Δh)` can inform a conservative budget; direct corrected-flow comparison also includes finite passage effects. Adaptive stopping/subdivision transitions need derivative sensitivity checks, not only agreement of one final state.

If all-span integration proves too expensive, a restricted-span integral/coherent-direct alternative requires explicit overlap discrepancy bounds, value/derivative continuity and threshold-decade sensitivity before acceptance. No measured universal threshold has been established. Preserve the same max-throat location/pressure-drop law in every branch, and do not use a numerical patch to change physical viscous losses or inlet phase selection.

Production promotion still requires source review of the bounded quadrature and guards, exact saved-state pressure/h derivative decades, timestep/order refinement, initial/equal-pressure/reversed/choked/wet-to-dry domain tests and forced EOS/quadrature-work failure rollback. After focused checks, retain ordinary charge-core/coupled thermal regressions and rerun the genuine atmospheric frost/defrost/return scenario. **The integral formulation is scientifically accepted for this bounded numerical experiment; production implementation and public charge/frost release remain open.** Independent diagnostic files currently reside in `/tmp/heatpump-frost-audit.j8IvI0/`; numerical results and provenance above are retained here because temporary files are not durable evidence.

### Adaptive pilot defect and subsequent global-budget improvement

Read the first full-span adaptive 4/8-point pilot. It accepts the saved quarter-step, but initially rejects many ordinary representative spans. A concrete independent defect explains most rejects: the 13-point geometric throat grid computes its final endpoint as `down*(up/down)^1`, which can exceed the upstream pressure by one floating-point ULP. Measured excesses are 1.164×10⁻¹⁰ Pa for the saved outdoor source at span 10⁻⁹, and 2.328×10⁻¹⁰ Pa for the indoor-small source at spans 10⁻⁹/0.01/0.1; the accumulator span 0.1 also overshoots. Integrating from this point back to upstream produces a tiny negative integral/tolerance, so refinement cannot accept. Assign exact numerical bracket endpoints and return zero at exactly upstream; reject truly outside-bracket samples. This is a correction to sampled arithmetic, not a physical pressure floor.

An independent disposable copy with exact endpoints accepts the saved quarter in three Newton iterations, 3.175 wall seconds, with about 48,984 density calls and 180 maximum calls per individual flux. Every tiny-drop, wet-small and accumulator representative then passes; only broad outdoor-vapor spans 0.1/0.4/0.6 remain unresolved. The per-panel policy of halving tolerance at each subdivision over-demands a vanishing budget near a phase kink, even when its global contribution is small.

The author's next pilot maintains the sum of absolute Gauss-4/Gauss-8 panel discrepancies and refines the largest contributor against one global integral budget. This is the appropriate adaptive correction and removes the need for explicit phase splitting in these tested cases. All 24 representative combinations pass. The finite-passage sensitivity used for its additional flow budget is algebraically correct at a fixed throat: with `K=drop/ideal²`, `β=2Km/(R+2Km)`, then `dm/dI=mβ/(2I)`. Outer charge intervals are limited to 0.25 s, so a 4×10⁻¹¹ kg/s flow discrepancy would transport at most 10⁻¹¹ kg per interval. The Gauss difference is an empirical error estimator; it is not a rigorous certified bound on the EOS or total optimized nozzle.

Independently reran the global-budget prototype with its flow allowance tightened tenfold to 4×10⁻¹² kg/s. The saved quarter again accepts in three iterations, 3.226 wall seconds; its accepted pressures and every cell M/U are exactly equal to the normal-budget saved artifact. All 24 representatives pass, with about 83,400 density calls and at most 372 per individual flux. This supports both the fixed-state remedy and broad representative robustness without altering any physical residual acceptance cap.

One remaining accuracy qualification is concrete: the choked outdoor representative at relative span 0.4 changes corrected flow by 1.321×10⁻¹⁰ kg/s between normal/tightened integral settings, corresponding to 3.302×10⁻¹¹ kg per quarter. This exceeds the stated 10⁻¹¹ kg quadrature share, although it remains below the full approximately 10⁻¹⁰ kg local allowance. The fixed-throat `β` budget does not include optimizer/throat-pressure sensitivity in the viscous correction. Test golden-search 32/48/64 refinements and total corrected nozzle flow against the tighter integral before claiming the intended numerical error share. The saved failure's small-drop endpoint throat is less exposed to this broad choked-case issue.

Requested implementation guards: finite positive quadrature density/integral, finite positive computed error allowance, exact throat endpoints, original physical bracket enforcement, recomputation of the allowance at the refined integral, explicit maximum subdivisions/EOS evaluations and exact rollback on failure. A per-flux 8192-evaluation cap is finite but can multiply across every throat search, Jacobian column and nonlinear attempt; it does not by itself establish browser responsiveness. Record whole-prepare work/cost and keep the sustained performance gate open. The measured approximately 3.2 s per 0.25 s saved core interval is still slower than real time and does not support the requested accelerated steady-state UX. Author subsequently reports these guards are being incorporated in a further reviewed-budget disposable prototype; source/transaction/regression promotion remains pending.

### Follow-up locates the broad-path discrepancy at the phase kink

Author independently finds the span-0.4 throat pressure is exactly the same downstream endpoint under both quadrature budgets, approximately 434550.8293 Pa. Thus the measured discrepancy above is **not evidence of optimizer amplification in that example**: the unsplit 4/8-point estimator underestimated error near the vapor/wet kink. Golden-search 48/64 refinement itself changes corrected flow by at most approximately 2×10⁻¹³ kg/s. A still-tighter unsplit integral budget instead exhausts work in wide vapor cases. These observations favor an explicit physical phase partition over increasing the whole-nozzle discrepancy allowance.

Read `tools/probe-frost-phase-partition.mjs`. At fixed upstream entropy, pure-fluid phase crossings solve `s_sat,Q(p)=s_up` for Q=0/1. Split only at roots strictly within the candidate throat/upstream pressure interval, then apply the bounded global quadrature budget over all resulting panels. This changes integration geometry, not thermodynamic states, material inventory or the HEM law. Independent actual-WASM audit of **161 log-spaced R32 pressure points from 0.5 to 50 bar** finds saturated-liquid entropy strictly increasing (minimum secant 8.7518×10⁻⁵ J/kg/K/Pa), saturated-vapor entropy strictly decreasing (largest secant −6.2501×10⁻⁵), and latent entropy at least 349.28 J/kg/K. Within this declared subcritical R32 range, endpoint sign bracketing can therefore locate at most one crossing for each saturation branch. This is checked selected-domain evidence, not a monotonicity assertion for every fluid or near-critical extension.

Author reports partitioned normal/tighter quadrature now passes all 24 representative spans, with maximum whole corrected-flow difference 2.06×10⁻¹² kg/s and lower representative cost. These are attributed disposable-pilot results. Keep exact pressure endpoints, finite/positive guards, final-budget reevaluation, bounded root/quadrature loops and bounded exact-input phase-root caching. Root bracket residual/pressure resolution and directional phase-endpoint sensitivity need focused checks; do not import approximate phase-root rounding into a Jacobian cache. An actual whole-nozzle coarse/fine comparison may provide an additional empirical accuracy gate, but should not be described as a rigorous mathematical error certificate. Production source, full transactional regression and true frost return are still pending.

## Reference-mode coil inverse performance proposal

Read the current `cycle.ts` conductance integral and unconditional 35-step enthalpy bisection. A phase-local safeguarded inverse is scientifically acceptable while retaining the identical EOS, sensible Gauss quadrature, latent contribution, pressure/temperature domain and 10⁻⁵ K terminal convention. This is a numerical optimization of the existing reference model. It must not relax outer pressure closure, enlarge thermal time steps or hide an operating point that previously failed.

Partition the directed inlet-to-terminal enthalpy path at saturation boundaries and cache completed segment conductance once per inverse call. In a latent segment, the remaining enthalpy travel is exactly `remainingIntegral*abs(Tsat−Tmetal)`. For a sensible segment, oriented enthalpy travel q has `dI/dq=1/abs(T−Tmetal)`. Alternatively, with `z=log(abs(T−Tmetal))` decreasing towards the metal and segment-start z₀, `I(z)=∫[z,z₀] cp dz`, so `dI/dz=−cp`; cp is the derivative magnitude, not a positive signed derivative in this convention. Either coordinate needs a maintained physical bracket, valid positive homogeneous cp where used, a bounded Newton step and bisection fallback. No sensible derivative is applied across latent endpoints. Keep pinch/domain exceptions and bounded nonconvergence failures.

Use `flow*enthalpyBracketWidth` as a conservative direct bound on new inverse heat uncertainty. A 0.001 W per-call limit is 1% of the usual 0.1 W pressure closure, but centered-difference error in two residual evaluations can contribute about 0.08 W/K at the 0.025 K pressure-solver perturbation. Recommended starting total inverse-error budget is **min(10⁻⁴ W, 0.001×configuredPressureToleranceW)**, allocated across the inverse calls contributing to each residual. At default pressure tolerance this limits worst-case difference noise to about 0.008 W/K before allocation. This is a proposed numerical budget, not proof that every small Jacobian derivative is resolved. Demonstrate actual residual derivative stability; tighten if significant columns are smaller or nearly cancel. Do not force apparent convergence if native EOS or quadrature cannot resolve the chosen bound. The pre-existing 10⁻⁵ K terminal truncation and existing quadrature error remain separately declared approximations; compare optimized outputs against the same convention, not a fictitious exact terminal state.

Acceptance comparisons should cover both sensible phases, latent-only and phase-crossing outlets, near saturation endpoints, terminal-limited UA, low/high flow, heating/cooling and the reference defrost/minimum-lift regime. Compare current 35-step outputs at fixed pressures and at both signs of the existing 0.025 K perturbation: outlet enthalpy, coil heat, residuals and finite-difference columns. Heat differences must fit the allocated budget and derivative differences must be small against relevant existing columns. Repeat selected cases with a tighter inverse budget and unchanged quadrature to establish error stability. Recheck original expected pinches/domain failures rather than silently returning a feasible fallback.

Finally compare complete pressure-solve operating points, branch flows, delivered/electrical heat, energy/water closures and a short coupled time-refined trajectory. Keep authoritative no-mask criteria: no return of a best unconverged pressure point, no relaxed 0.1 W closure, no false zero heat and no changed failed-scenario outcome attributed merely to the performance work. Profile isolated inverse/cycle cost and observed wall/simulation throughput at x1/x5/x50 after correctness checks. This review accepts the proportionate safeguarded-inverse design; no optimized production source or claimed acceleration has yet been independently validated.

## Current implementation review and focused independent acceptance

Reviewed charge source SHA-256 `0c9dd8050fab6b3bd16bcb881f59fc00debc2f85c774c2a1c2216d45d289e168`. It now implements the reviewed pure-R32 saturation-entropy phase roots, strict throat bracket with exact geometric-grid endpoints, all-span specific-volume integral and no asymptote/direct formula seams. Quadrature checks finite positive densities/integrals, recomputes its allowance at the refined sum and refines the largest panel against summed 4/8-point discrepancies. Work is bounded at depth 16, 8192 density samples per individual integral and 65536 per nozzle evaluation. Complete coarse/fine maxima use 32/48 golden steps and 4×10⁻¹¹/4×10⁻¹² kg/s fixed-throat budgets, with an additional empirical whole corrected-flow discrepancy cap of 4×10⁻¹¹ kg/s. Exact-input cached results include pressure, stored h, entropy, density, downstream pressure, area, coefficient and passage length, and only a successfully checked fine result enters the bounded cache. No source tolerance, accepted M/U, initializer or physical face law changes accompany this numerical fix.

Independent isolated current-source compile and focused tests **6/6 passed in 21.12 s**: saved quarter/eighth original local/header/aggregate balances, 24 representative isentropic spans including rounded endpoints and wet transitions, injected PS-outage rejection, 144 reference coil inverse comparisons, singular/stale Jacobian fallback and exact quarter-step batching equivalence. Saved quarter uses three Newton iterations, aggregate mass 6.9058×10⁻¹⁴ kg and energy 1.2950×10⁻⁸ J; eighth uses three, mass 3.7951×10⁻¹² kg and energy 1.0194×10⁻⁶ J. Timings of approximately 4.18/2.89 s in this combined run are diagnostic, not a performance acceptance benchmark on an idle computer.

The saved-state fault test uses private `prepareSingle`, which naturally has no commit side effect. Added an independent public `prepareStep` check from a legal actual-EOS cold circuit: a PS-density outage rejects 15 attempts and leaves the entire committed snapshot, including M/U, pressures, time, openings, admission and ledgers, exactly equal to its prior value. Restoring the backend permits a fresh prepare without mutation and a valid commit advancing 0.25 s. This check passes in approximately 3.24 s including recovery. The author separately reports bounded injected high-frequency positive-density noise rejects within the work/error budget, and one-ULP positive-drop Poiseuille checks pass; those are attributed author evidence.

**Charge numerical source and focused failure contract accepted for the saved 11 s continuation probe.** Root and the dedicated frost validator were notified to proceed. This closes the source-review hold on that probe, not complete atmospheric frost/defrost/return validation, nominal owner heating, general browser responsiveness or public charge-model release.

### Reference inverse, quadrature and continuation slope

Reviewed current `cycle.ts` SHA-256 `c7bc98e50ab36aa30b467a5788ac5db21dded35ea93a81af82e32911b900bb8f`, the two parent continuation-state additions and worker pacing. The inverse traverses physical saturation segments, solves the latent interval exactly and brackets fraction within a single sensible segment. Newton's fraction correction uses the correct `dI/df=abs(span)/approach`. A residual-derived heat target is 10⁻⁶ W; the alternate enthalpy bracket stop bounds midpoint heat uncertainty to 10⁻⁶ W. Completed phases/panels are not reintegrated, final sensible approach advances in at most 0.5-log panels until the outlet is reached, and bounded 128-panel/60-Newton failure remains explicit. Original pinch and 10⁻⁵ K terminal conventions remain. The residual estimate is relative to the numerical quadrature, not a rigorous total physical-EOS error bound.

Gauss-3 has deliberately become Gauss-4 after parent found partition-related extreme-case disagreement; the baseline 35-bisection oracle therefore also uses Gauss-4. To independently check the changed quadrature rather than only agree with the same oracle, reran all **144 pressure/flow/UA/heating/cooling cases** against an isolated Gauss-8 copy of the same phase-local inverse. Maximum delivered-heat difference is **2.2563×10⁻⁶ W**, at saturation 60.025°C, condensing, flow 0.04 kg/s and UA 800 W/K. This is substantially below the 10⁻⁴ W comparison budget. Across the tested ±0.025 K perturbations, the worst-case difference-noise bound from that observed maximum is approximately 1.81×10⁻⁴ W/K for a one-sided 0.025 K difference. Native EOS, terminal truncation and untested inputs retain their existing limits; this is demonstrated fixture accuracy, not a universal theorem.

The cached pressure Jacobian is a numerical direction only, tagged by mode and SC/minimum-lift regime. It is attempted only for the first correction; rejected/singular directions retry fresh finite differences and the same bounded line search. Every returned cycle still evaluates fresh EOS residuals and independently requires original configured pressure tolerance, mass-flow closure and vapor suction. No best unconverged point is returned. Parent checkpoints/reset/reversal carry or clear the numerical state without modifying physical inventories. The independent stale/singular-Jacobian and coupled batch equivalence checks above pass. **Reference numerical optimization accepted at source and focused verification; parent reports the separate five-second old/new trajectory differences remain small, which is attributed rather than independently rerun evidence.**

### Pacing keeps time and physical steps distinct

`SimulationPacer` accumulates at most one second of requested time, requests integer multiples of 0.25 s and caps each batch at four steps. Its task-size adaptation uses observed worker computation per completed physical step. Pause, speed changes and clock reset discard pacing debt. Runtime retains one calculation in flight; a busy worker does not receive a catch-up queue. Engine batching invokes the unchanged physical/control substeps, demonstrated by exact output equality for eight one-second batches versus four individual quarter-steps each, including physical stores, controls and all ledgers.

Main's live clock remains the actual worker `simulatedSeconds`; achieved speed is measured from those completed outputs against wall time. There is no UI-only accelerated physics clock or enlarged thermal integration step. The two-second averaging/readout and bounded batching are scientifically acceptable. They do not guarantee that active x50 can execute at requested speed on the available CPU; the displayed achieved rate must remain authoritative. **Pacing source contract accepted.** Parent's actual-worker x1/x2/x50 throughput, pause and fast-passive browser check still closes the observable acceleration/responsiveness gate; source inspection alone does not demonstrate the user's reported ineffective speeds are fixed in the running browser.

### Frozen continuation loader boundary

Reviewed the validator's isolated `/tmp` research checkpoint loader SHA-256 `24c4c327dd4ac7f857247e045ba34452933711a8d649ba8152342e1b1fda22c5`. It requires identical configuration, physical cell IDs/volumes/vector associations and the exact historical 11 s fixture, verifies aggregate charge/fluid energy plus reconstructed whole-system energy/water, and checks exact output/checkpoint equality after reconstruction. It preserves authoritative historical cell M/U and original initial/boundary baselines; it performs no PH reflash or state/ledger rebasing. Private-field reconstruction is confined to the research helper and does not introduce a production import/restore API.

Accepted this loader for the sanctioned saved-state continuation. Requested additional arithmetic local-state consistency checks `M≈ρV`, `U≈Mh−pV` and finite selected-domain/state-phase sanity, without reflashing or correcting anything. These distinguish corrupted local state from a matching aggregate sum. The restored historical pending candidate is only checkpoint evidence; the next advance must prepare/commit a fresh candidate issued by the new circuit instance. No full frost-return result exists at this review checkpoint.

Validator reports the added local arithmetic checks pass using 64ε floating-scale allowances, with all stored values unchanged; loader-only check completes in 1.58 s and helper hash becomes `865dec7ed89352da909ab5cec79f75f55fc8f3b24b62034cd6b49c59bbf235b8`. Requested stored pressure/temperature sanity follow the existing selected PH envelope, rather than only positive pressure/temperature above absolute zero. This is attributed loader evidence and retains the same source-release disposition.
