# Historical owner-sized frost/reversal rejection — 2026-10-11

The [source-pinned receipt](charge-owner-historical-frost-rejection.json) retains the complete aggregate trace and selected accepted physical checkpoints from the 120-second Off soak followed by 900 seconds of active heating. It uses explicitly generic geometry/history, R32 and guarded WASM SHA55d4d93788e146f773ba7dbbd14ad47a3e24fc0a273eaad910879f5404bbe0d0. This historical run loaded the PI source before the final proposed-increment antiwindup correction; its hashes are retained without reattribution. It is a counterexample, not final-controller qualification.

Heating continues for339.25 seconds after restart and naturally reaches the0.15 kg ice trigger at absolute459.25 seconds. The engine immediately changes fluid orientation to cooling while stopping the compressor; its three-second reversing timer does not retain the previous four-way-valve position. The old high-pressure indoor region is thereby connected to the accumulator. At the first reversing checkpoint, outdoor/indoor/accumulator pressures are6.70/19.48/19.33 bar and accumulator mass is0.60280 kg, with a liquid state. The next interval latches pickup protection. Defrost starts at462.25 seconds but its compressor remains stopped. At1020 seconds, retained ice is0.16116 kg and the circuit still cannot provide active defrost. Complete frost→melt→drain→useful-heat return is therefore rejected.

Final mass residual is about1.3e−13 kg, fluid/system energy residual about−0.000475 J, and water residual about1.3e−14 kg. Conservation survives the failed physical operating sequence; conservation alone does not qualify startup, phase pickup or complete defrost. No pickup guard, geometry, charge or conservation tolerance was changed to obtain this receipt. The full history takes583.4 wall seconds for1020 simulated seconds on this host; this is a research throughput receipt, not a browser qualification.

A scoped next diagnostic retains the old orientation with the compressor stopped and equalizes pressure through finite EEV transfer before switching the four-way valve. [Danfoss's single-compressor application guideline, printed page62](https://assets.danfoss.com/documents/latest/89930/AB221086441234en-US0802.pdf) supplies primary precedent for this staging and explicitly makes opening/timing and valve pressure limits system-specific. Its speed, charge-sizing and actuator settings are not transplanted to this domestic generic R32 model. The experiment must begin from an accepted pre-switch checkpoint, conserve actual local M/U, and retain pickup protection at restart and in both reversal directions. It may still fail under the declared homogeneous coil and adiabatic accumulator approximations.

The independent corrected PI/controller/rollback receipt is preserved separately in [charge-pi-independent-results.json](charge-pi-independent-results.json); broader conditional science findings remain in [charge-fv-science-review.md](charge-fv-science-review.md). Public charge release remains closed.
