# Daikin Sensira 3MXF-A9 multisplit batch

Checked 2026-11-17. The exact Daikin Europe outdoor table identifies 3MXF52A2V1B9 and 3MXF68A2V1B9. The current 2026 split catalogue lists their class identities on printed p.332; the manufacturer product table supplies exact reference columns, casing and operating ranges. The current French installer guide 3PFR774208-1B (2026.04), printed p.8, supplies three named ports, class and reducer rules and a total connected indoor class ceiling of 9.0 kW. Printed p.9 sets documentary maximum total charges of 2.2 kg for 3MXF52 and 2.4 kg for 3MXF68.

The typed installation profiles retain the source distinctions: A is Ø9.5 mm with classes 20/25/35 and class 42 only for guide-named FTXF42F; B and C are Ø12.7 mm, classes 20/25/35/42 with reducer 2+4, and the same class 42 footnote. Maximum connected heads is three from the published A/B/C ports. The guide does not state a minimum connected-head count, so that remains `null`. The port table is necessary connection evidence only; exact full-SKU indoor eligibility remains unknown. Outdoor airflow is unpublished.

Source snapshots and SHA-256 values are in [`luna-3mxf-a9-2026-source-receipt.md`](../provenance/luna-3mxf-a9-2026-source-receipt.md). The independent accepted-field/installation readback is [`daikin-3mxf-a9-independent-acceptance-2026.json`](daikin-3mxf-a9-independent-acceptance-2026.json), and the candidate is `research/catalogue/staging/luna-daikin-3mxf-a9-2026.json`.

Runtime Daikin count after this batch: **88 outdoor / 163 indoor**. 2MXF-A model classes still need separate research. Current Mitsubishi Electric count remains **25 outdoor / 45 indoor**; its gaps remain in [`mitsubishi-electric-luna-coverage.md`](mitsubishi-electric-luna-coverage.md).
