# Mitsubishi R32 batch — 2026-11-18

The pinned 2026–2027 France catalogue PDF pages 64, 68, 76 and 80 and their rendered images were read by size column. This batch stages `research/catalogue/staging/terra-mitsubishi-r32-2026.json`, records the independent visual readback in `terra-mitsubishi-r32-independent-acceptance-2026.json`, and promotes those exact rows through the equipment acceptance list and importer. Catalogue presence does not establish current stock.

- Page 76: MUZ-LN25/35/50VGHZ3 align with the respective MSZ-LN25/35/50VG3 R/B/V/W finishes. Outdoor casing is 550 × 800 × 285 mm for 25/35 and 880 × 840 × 330 mm for 50. Cooling range is −10 to +46 °C (dry/dry), heating −25 to +24 °C (wet/dry).
- Page 80: MSZ-RW25/35/50VG2 and MUZ-RW25/35/50VGHZ2 align in their respective size columns. Indoor casing is 305 × 998 × 247 mm and SGV cooling airflow 702/846/972 m³/h. Outdoor casing is 714 × 800 × 285 mm for 25/35 and 880 × 840 × 330 mm for 50; cooling range is −10 to +46 °C (dry/dry), heating −30 to +24 °C (wet/dry).
- Pages 64 and 68: the family captions explicitly include size 18 and all EF B/W/S and LN R/B/V/W finishes. Their indoor casing and SGV airflow are shared table values, except LN18 airflow is its own size column. Both size-18 columns say multisplit only; no outdoor partner or capacity is accepted.

Outdoor GV airflows are retained from each individual column; exact multisplit eligibility, current stock and all unpublished fields remain unknown. No performance maps or inferred capacities are accepted. RZ R290 and MXZ installation constraints remain separate, unfinished work. The page-image evidence and hashes are in `../provenance/terra-mitsubishi-r32-source-receipt.md`.
