# Mitsubishi RZ and MXZ source research — 2026-11-18

The RZ candidate is independently accepted and imported; MXZ remains unaccepted. The RZ table at PDF p.86 (printed p.85) pairs MSZ-RZ25/35/50VU with the respective MUZ-RZ25/35/50VUHZ; the shared refrigerant row says R290. Indoors are 305 × 998 × 247 mm, cooling SGV 846/846/972 m³/h; outdoor cooling GV is 2160/2322/2916 m³/h, dimensions 714 × 800 × 285 mm for 25/35 and 880 × 840 × 330 mm for 50. Cooling range is −10/+50 °C (dry/dry), heating −30/+24 °C (wet/dry). The shared 25/35 airflow cell was visually checked. Current retail stock remains unknown.

The 12 R32 MXZ 2–4-head columns, casing, high airflow, refrigerant, connected head counts and ranges are transcribed in `research/catalogue/staging/terra-mitsubishi-mxz-2026.json`. The booklet contains the actual class combinations in model-specific tables; these have not been transcribed or independently reviewed. It requires at least two physically connected indoors even though it contains one-active-unit performance rows. The HA family is only compatible with MSZ-HR VFK2 wall heads (catalogue PDF p.111, printed p.110); this restriction does not imply that every combination of those heads is valid. The booklet also requires a maximum sum of indoor maximum currents of 3 A. The current installation shape has no field for that rule, so it must not be silently translated into a capacity-class limit. Named port/reducer rules and exact full-SKU combinations remain unverified. Five- and six-head MXZ-5F102VF3 and MXZ-6F120VF3 combination tables are digital-only and not pinned.

The existing installation validator in `src/equipment-topology.ts` assumes Daikin for its manufacturer finding and calls absent port and sum constraints legacy-source limitations. Reusing it unchanged for these current Mitsubishi products would yield misleading diagnostics. No engine or UI source was changed. MXZ still requires independent acceptance and a safe importer path; no MXZ runtime promotion is claimed.

The RZ acceptance readback is in `terra-mitsubishi-rz-independent-acceptance-2026.json`, pinned to the candidate and rendered PDF p.86. The three aligned indoor/outdoor pairs, dimensions, cooling high-fan flow, refrigerant and operating ranges were checked visually, including the shared 25/35 indoor airflow and shared range and refrigerant cells. The runtime retains availability as unknown.
