Daikin Stylish partial source acceptance, 2026-10-11

Independently reviewed the cached official French installer catalogue2022, PDF page42, including its rendered table image. Its SHA256 is814243080bf6b8795adccb3f8c670a87d0b692d7c1c09ec32c306f04add187ad.

Accepted FTXA25/35/42/50 AW/BS/BT/BB identities, casing295×798×189mm, and cooling high-fan volumetric airflow690/714/786/810m³/h respectively. The original table states11.5/11.9/13.1/13.5m³/min. Each conversion uses60, not6. The colour variants explicitly share table columns; no independent colour-specific performance is inferred.

Accepted matched monosplits RXA25A9/35A9/42B/50B, one indoor connection each, published casing and informational operating ranges with table conditions retained. Outdoor airflow is absent from this reviewed table. These profiles therefore use the editable generic outdoor mass-flow assumption, with an explicit profile note. Null in generated data means unpublished, never zero physical flow. Compressor maps, electrical minimums, fan watts, coil UA and exchanger area remain generic. Refrigerant table spellingR-32 is normalized to the already validated R32 fluid.

FTXA20 is withheld: its airflow remains incorrectly transcribed as11.5 instead of the merged15/20 column's11.0m³/min. CTXA15 is multisplit-only and is not accepted as a matched monosplit here. Other candidate facts, ratings and charge are not promoted by this review.

This is partial coverage of a dated2022 catalogue. It does not establish current2026 availability or the full Daikin range. Qwen on10.10.10.204, thinking off, continues remaining families; source acceptance remains separate from schema validation. Exact accepted files and their immutable hashes are in research/catalogue/equipment-acceptance.json.
