# Remaining bounded Daikin coverage after current MXM integration

This is an inherited-staging audit, not new manufacturer discovery or a full-range claim. Root runtime before this pass has 41 Daikin outdoor / 119 indoor and 25 Mitsubishi outdoor / 45 indoor exact-reference profiles. The reviewed current MXM addition gives 50 Daikin outdoor / 119 indoor profiles. Owner and Generic remain separate presets. Class references are not silently upgraded to full factory suffixes.

| Family | Source-qualified state and remaining gap |
| --- | --- |
| Current Perfera wall | Seven 2026 FTXM/RXM **class** pairings are staged, but current factory suffix mappings are unresolved. France marks the known FTXM A2/A5 exact rows archived; those accepted historical profiles cannot be relabelled current. Outdoor casing/range and exact pairing are still missing for some current classes. |
| Sensira FTXC-E | Six exact France EV1B mono pairs are already accepted. Earlier class-only candidate flow ambiguities do not justify duplicate promotion or a new full-suffix alias. |
| Sensira FTXF-F | Seven exact indoor heads and five RXF-F historical outdoors are already accepted. The separate Europe RXF60D5V1B9 / RXF71D5V1B9 follow-up has exact pair evidence but remains outside this integration; it needs its own independent column/source-hash acceptance and does not establish France retail availability. |
| Floor-standing Perfera and Nepura | Existing accepted FVXM/FVXTM profiles and Nepura wall pairs are preserved. Current full-family/size coverage and remaining RXM-A8 pairings are not complete. The older 2022 wall-heating candidates cannot prove current status. |
| FDXM concealed ducted | Four exact FDXM-F9 indoor references are already accepted; their complete exact outdoor-pair coverage remains open. A generic wall-style illustration is not a validated ducted-system airflow/return geometry. |
| Siesta | 2026 catalogue pages 334–340 identify families, but current exact variants and technical/compatibility columns have not been accepted. Older FTXQ/RXQ 2022 candidates are dated evidence, not substitutes for the current ATXM/ATXP/ATXF/ATXC range. |
| Cassette/ceiling/other concealed heads | FBA, FCAG, FFA, FHA and FNA family names appear in the current multi compatibility grid; exact current variants and per-size eligible full combinations are still unresolved. No all-family/all-size union is certified. |
| Current MXM | Nine exact A8/A9 outdoors now have typed necessary port/class/reducer rules and head limits, with OEM full-SKU eligibility unknown. Source-specific line/charge conflicts remain separate; no OEM compressor map is generated. |
| Owner-generation MXM | The separate Luna N/N8/N9 batch is now under independent review. Exact N2/N8/N9 identities remain distinct; the installed owner suffix is unconfirmed. Missing source fields remain unknown, and no A-generation constraints are borrowed. |
| Other multisplits and future scope | MXF Sensira and Multi+ remain incomplete; water-circulated floor rooms and DHW tanks are deferred documentation-only. VRV/VRF and hydronic/hybrid systems have no implemented catalogue/physics scope. |

Frozen inherited candidates inspected:

- Current Perfera class ledger: `luna-next-daikin-perfera-ftxm-a-current-classes-2026.json`, SHA-256 `6c6a982f2e3b82cb388e5ee8f455085daf1ee2687b413e00859144b4314c9516`.
- Earlier Perfera wall extraction: `luna-daikin-perfera-wall-2026.json`, `5ca6bc736d20326459fb1f44079967006d6558fffd05208baff69049262b37fe`.
- Earlier FTXC-E class extraction: `luna-daikin-sensira-ftxc-e-2026.json`, `17051d2e26ed8374f0854de61f4e0b8627120b9af3faeb8200bcd229946375b4`.
- RXF60/71 follow-up: `luna-daikin-sensira-rxf-d9-followup.json`, `b741f5e2c8fe1c38dc2134e000f5e1883f5676ec8714bef0acb9bf88ec189118`.
- Earlier ducted extraction: `luna-daikin-fdxm-ducted-2026.json`, `0f943b4c8cf662b0683cc5edf03b33e47e6a72abbe60d4809270a30e44ee9669`.
- Historical Bluevolution wall manifest: `daikin-bluevolution-heating-wall.manifest.json`, `ac20bc05d719df5d438a37d838110074bb43907237423ab9496c7c8a7947a5eb`.
- Historical Sensira manifest: `daikin-sensira.manifest.json`, `c483f9b86d576d37e9f23212059bd57749ded5942610e45378ae95823c9bc502`.

Existing bounded [Daikin coverage ledger](daikin-luna-coverage.md) provides the primary page locators and accepted/historical/current distinction. Catalogue presence, document hosting and France availability remain separate facts. The user-requested complete Daikin and Mitsubishi consumer database is still pending.
