# Bounded current MXM integration

This isolated integration promotes nine reviewed Daikin outdoor references as physical/installation metadata, **not validated OEM combinations**. It uses the frozen third-corrected Luna candidate and independently pinned final review. The 28 ports and 66 class/reducer alternatives are typed; installation checks return valid/invalid/unknown separately from exact eligibility. Exact OEM eligibility remains unknown for all nine models.

Connected heads include Off heads. Connection-class contribution is explicitly declared separately from nominal matched cooling output; no digits or published 3.4 kW rating populate the installation class sum. A declared named guide class is not full-reference eligibility evidence. An optional accessory whose part identity is unpublished leaves the rule unknown. Necessary port constraints cannot create an approved all-family/all-size union.

The importer binds the candidate to the independent receipt and requires every pinned multisplit primary snapshot. It keeps the existing monosplit acceptance boundary intact. Unknown outdoor airflow uses the existing generic/manual mass-flow fallback. Published maximum total charge is documentary metadata and never applied to engine inventory, cycle capacities, compressor, coils or fan watts. Source-specific pipe/extra-charge conflicts remain in the candidate; no OEM piping rule is certified by the aggregate generic line slider.

Existing accepted records and runtime profiles retain their original JSON values. Added runtime coverage is nine Daikin outdoor profiles, giving50Daikin outdoors/119indoors and25Mitsubishi outdoors/45indoors, with owner/generic presets separate. This does not complete the current manufacturer ranges.

Verification at the typed boundary:27 source/acceptance tests, six installation tests and TypeScript. Further store/UI/browser work is isolated in a separate commit; the typed commit alone is not ready to publish because legacy selection assumes a known flat pairing list.
