# Exact Siesta outdoor integration

This bounded acceptance promotes ten exact ARXM/ARXF outdoor references and thirteen source-published one-to-one indoor pair columns. The original designated Luna candidate is preserved unchanged: `luna-siesta-outdoor-exact-pairs-2026.json`, SHA-256 `5520c7c2f3a91a3ddc3c989a37664e9a79e511b830ba8e834004b288f2556eb6`. The independent acceptance receipt is `siesta-outdoor-independent-acceptance.json`, SHA-256 `20f3516708e1940ac68701e8a8de79784a4073b924a7ad0a284af02da9a4e175`; it pins the eight primary HTML tables and the separate primary-column readback.

The exact manufacturer headers and colspan-expanded primary rows were independently read from the cached official tables. Pair evidence comes from the actual full-reference system header for every indoor suffix, not the 2026 abbreviated class context or another model with similar digits. Six ATXM25/35/50 A2/A5 pair columns name ARXM25/35/50A5V1B. Five ATXF20/25/35/42/50F5V1B pair columns name the corresponding ARXF-F5V1B. ATXF60/71F2V1B name ARXF60/71A5V1B9 in the France table. ARX and RX records and partner lists remain distinct. ATXM20 A2/A5 has no inspected exact monosplit partner; no ARXM20 identity is created.

ARXM-A and ARXF-A9 sources are Daikin France technical tables. ARXF-F specifications and exact pair columns are Daikin Europe tables. Native source-region labels and profile metadata distinguish these scopes; none claims current France retail availability. All ten retain `sourceStatus: availability-unknown` and the candidate `status: unknown`. Catalogue p.335/p.337 are class context only and do not supply exact factory suffix expansions.

ARXM50A5V1B has known cooling minimum −10°C dry bulb and heating maximum 18°C wet bulb. Its official specification column prints cooling maximum `50 (1), 46 (1)` and heating minimum `-21 (1), -15 (1)`; the source remarks refer to a separate operating-range drawing. The drawing is outside this bounded evidence. Both ambiguous endpoints remain independently receipt-bound nulls, with the known opposite endpoints and each mode's DB/WB condition preserved. The importer rejects undeclared missing endpoints, altered unknown-boundary statements, changes to the reviewed endpoint list, numeric substitution of either alternative and changed per-suffix pairing evidence. Existing legacy nullable installation/range handling is preserved.

Accepted physical inputs are the published casing, R32 reference and necessary one-head pairing. Outdoor volumetric airflow is absent; the existing manual mass-flow setting is retained. The fifteen candidate indoor units carry airflow-only research facts. Their cooling and heating high-fan values were checked independently against the respective exact columns and match the existing accepted heads; no indoor runtime record changes. Selection continues to apply those existing published cooling volumetric flows, with heating reuse explicitly a generic assumption. No capacity scaling, UA, electrical minimum, compressor map, refrigerant charge or OEM performance curve is inferred. Ambient ranges are documentary metadata, not engine constraints.

Independent JSON comparisons preserve all 294 earlier accepted records, ledger metadata and all 99 outdoor/195 indoor runtime profiles. Only ten outdoor profiles are appended. New bounded totals are 84 Daikin outdoor and 150 Daikin indoor profiles, plus 25 Mitsubishi outdoor and 45 indoor profiles; owner/generic choices are separate.

Verification passed: 44 source tests, 73 native selector/store/browser checks, 58 Perfera class regression checks, 19 RXF D9 regression checks, TypeScript and an isolated production build. Browser tests exercise every exact pair, preservation of room settings/inactive room pool/history/manual cycle parameters, continued worker execution, distinct ARX/RX lists, primary source-region markers and individually unknown operating limits in English/French. All browser runs recorded zero exceptions.

The frozen candidate manifest's context and next-family HTML pages are retained as research snapshots and hash-checked; they are not accepted field dependencies. Source acceptance requires all eight actually used table snapshots via its receipt. Future work remains the ARXM50 drawing, unsupported ATXM20/ATXP pair eligibility, Siesta multisplit, current floor/FDXM class pairings, missing Nepura variants and the complete multiport indoor eligibility matrices. This is not a claim of complete manufacturer range, an OEM map or current retail stock. Root app/source/build were not modified by this isolated work.
