# Daikin FBA, FCAG and FHA review — 2026-11-18

Independently compared each accepted candidate against the column headings and the Dimensions / Unit and Fan / Air flow rate / Cooling / High rows of the pinned manufacturer HTML. Flow is converted from m³/min to m³/h by multiplying by 60. Unit dimensions exclude FCAG decorative panels. Only the 35/50/60 classes named in the residential MXM catalogue scope were reviewed; larger commercial classes shown in the same tables are outside this batch. The independent acceptance JSON pins the candidates, snapshots and values.

| Indoor exact references | Unit H × W × D mm | Cooling high m³/min |
|---|---|---|
| FBA35A2VEB9, FBA50A2VEB9 | 245 × 700 × 800 | 15.0, 15.0 |
| FBA60A2VEB9 | 245 × 1000 × 800 | 18.0 |
| FCAG35BVEB, FCAG50BVEB, FCAG60BVEB | 204 × 840 × 840 | 12.9, 14.6, 14.9 |
| FHA35AVEB99, FHA35AVEB9, FHA35AVEB98 | 235 × 960 × 690 | 14.0 each |
| FHA50AVEB9, FHA50AVEB99, FHA50AVEB98 | 235 × 960 × 690 | 15.0 each |
| FHA60AVEB9, FHA60AVEB98 | 235 × 1270 × 690 | 19.5 each |

FHA60AVEB99 has a column heading but its four physical cells are blank; it is unresolved and not imported. France availability and current sales status are unknown for all 14 accepted references. Airflow is a published fan setting, not a capacity or an exact system rating.

## Exact MXM combination search

No reachable source reviewed establishes both an exact MXM outdoor and one of these exact indoor references in a combination. No pairing was accepted. Sources and URLs tried on 2026-11-18:

- https://www.daikin.eu/en_us/products/product.html/FBA-A%289%29---5MXM-A.html names families, not exact references; its https://www.daikin.eu/en_us/products/product.table.html/FBA-A%289%29---5MXM-A.html endpoint returned HTTP 200 but only an empty specifications-table shell (pinned in the receipt).
- https://www.daikin.eu/en_us/products/product.html/FCAG-B.html and https://www.daikin.eu/en_us/products/product.html/FHA-A%289%29.html provide product documents and specifications, not a verified exact MXM combination.
- https://www.daikin.eu/content/dam/global-assets/internet-denv/catalogues_brochures/commercial/100%20-%20Sky%20Air%20product%20catalogue%20for%20professionals.pdf has Sky Air RZAG class combinations, not exact MXM and indoor references.
- https://www.daikin.eu/content/dam/document-library/installation-manuals/ac/sky-air/FBA-A%2C%20FBA-A9%2C%20ADEA-A_4PEN456962-1E_2019_08_Installation%20manual_English.pdf identifies indoor series but does not establish exact MXM combinations.
- Searches of daikin.eu for exact 5MXM90A2V1B8/FBA, 3MXM52A2V1B8/FHA, MXM/FCAG35BVEB and MXM/FFA25A2VEB9 did not locate an exact combination source.

The ECPEN26-500 p.329 HTML is already pinned but does not preserve matrix cell positions; the flipbook now returns 404 and was not reconstructed. Even a legible class matrix would not by itself prove exact factory suffix pairings. Compatibility stays empty for all five head families; absence of a source is not evidence of incompatibility.
