You are the explicitly requested Sonnet 5.5 UI/styling agent for Heatpump Simulator 2026. Work only under /home/julien/Documents/Scripts/Agent/heatpump-simulator. Respect parent AGENTS.md; no global settings or memory. Read ../AGENTS.md, project-brief.md and design/science-ui-contract.md with Read tools. You may read scientific documents and research/owner-installation.md for exact labels/evidence. Parent handles npm/build and browser QA; no Bash is needed. You own index.html, src/ and design/interface-design.md only. All frontend illustrations MUST BE PURE VECTOR SVG/CSS, no raster assets, photos, image-generation, remote assets or fonts. No branding/marketing landing page or Opus review.

This is PASS ONE: produce a complete visually polished and runnable main workbench now; parent will request refinements based on actual rendering. Spend effort on implementation and write source files early. Use vanilla strict TypeScript, native SVG and CSS, already-installed Vite. Create index.html referencing /src/main.ts, src/style.css and small modules for typed state/fixtures, diagram rendering and controls. No runtime libraries. Do not alter package.json/tsconfig/vite config. Target a legible, beautiful1600x1000 desktop UI; no mobile concerns. Fits 1440–1920 desktops with scroll if needed. Keep all enabled controls useful; state architecture should support the refinement pass without rewrites.

Make an exceptionally attractive engineering sandbox. Main focus a large2Dvector architectural wall cutaway: exterior at left with detailed outdoor machine, visible compressor, four-way reversing valve D/S/O/I, accumulator, THREE OUTDOOR EEVs and properly paired gas/liquid tubing; right three distinct room sections with individually selectable wall-mounted indoor heads, plausible architectural details and airflow. Equipment casing dimensions reflect outdoor734x958x340mm and indoors295x798x189mm, same casing size for FTXA25/35. Exploded internal schematic may be zoomed and labeled. A restrained professional palette, superb typography/spacing and purposeful controls; not a generic grid dashboard. Use diagram selection to drive an inspector. Header mode/preview speed/pause/reset, sidebar tabs or panels for environment/equipment/rooms/pipes, thin metric ribbon, phase-temperature legend and diagnostics/scenario drawer make sense. You choose the exact composition/style.

Default owner preset Daikin3MXM52N8+FTXA25/FTXA35/FTXA25, suffixesunknown, historical ownerbranchlength7.5/6.5/14m; include provenance. Correct four-wayvalve swaps heating D-I/O-S, cooling/defrost D-O/I-S. CompressorDdischarge/Ssuction never reverses. Phase vaporpurple, liquidteal, two-phasepatternedamber; temperature separatelynumeric/gradient. Cooling small fieldline downstream outdoorEEV may be two-phase; heating small fieldreturn highpressureliquid. Serviceport common gas node changes role by mode; extra pressuretaps labeled virtual. Show clear frost build-up as vectorice on outdoorcoil, and defrost flow/melting state distinctly. Idle gray pipes/no moving arrows.

Interactive pass-one requirements: choose heating/cooling and normal/frost/defrost/idle example state; pause/reset and speed0.5x/1x/2x/5x/10x; outdoor drybulb/RH sliders; selectable indoorrooms with size/heat-loss W/K/setpoint controls; piping length/diameter controls; compressor isentropic efficiency control. One-to-five units via generic equipment; ownermodel onlymax3ports, so4/5switchesexplicitlytogenericcompatibleoutdoor. Include scalarselect for owner vs generic with meaningful visuals. Disabled/annotated fluid list with R32selected and others 'Research only' pending validation. All numerical outputs MUST SAY 'Interface preview · illustrative readings'. No solver, no arbitrary control-to-COP formulas. Controls edit configuration; scenario fixtures provide clearly separate illustrative readings. Separate roominputtemperatures from fixtureairreadings to avoidpretending causal simulation. Time means 'Preview time', not validated thermodynamic simulation.

Prefer the scientificallycoherent R32 fixture from research/model-validation-plan.md if present. Otherwise normalheating illustrative values: environmental7°C/35%RH, rooms20°C, mtotal.018kg/s, pL6.9058/pH24.7831bar(a), refrigerant Qcond5.905783 Qevap4.515682kW, Ptotal1.674731kW incl indoorfans.020/.035/.020 outdoorfan.090 controls.015, roomheattotal5.980783kW, COP3.57119, perbranchroomheat1.791735/2.397313/1.791735kW and exhaust33.5113/34.6880/33.5113°C. Singlecyclefixture does not predict actualmanufacturerperformance. Defrost: m.003kg/s, pL8.1310/pH12.8081bar(a), roomheat−.600044kW plusindoorstoredmetalenergy−.300kW, outdoorcondheat.977049kW splitmelt.750/outdoormetalstorage.127049/ambientloss.100, Ptotal.097802kW, fansoff; normalCOPsuppressed. Otherfixturevalues require consistency withscientificdoc and calibrationunknown. Can leave unverifieddeepdiagnostics '—' rather than invent. Alwaysclearfixturevsconfiguration. Keepbranchsumswhenunitcountchanges; genericexampleallocationcanexplicitlybeillustrative.

Keep inputs focused whendragging; don'treplace sliderDOMoneveryinput. Avoid whole-page rerenderinanimationframes. Accessiblekeyboardcomponentselection, focusstates, unit labels andprefers-reduced-motion. No dead links/fakebuttons. No charge/leak/oil/save controls yet. Write design/interface-design.md summarizing visualchoices, implementedbehavior and fixture limitations. Parent runs checks and sends refinementbrief. Finish with concise paths/outcome; do not spend a long turn planning before writing files.
